<!DOCTYPE html>
<html lang="es">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<!-- Política de seguridad de contenido (CSP): la app es 100% autocontenida (sin red externa, sin eval, sin
     recursos externos). Esta política bloquea cargar/llamar a recursos externos, iframes, objetos y formularios,
     y deja la herramienta sin superficie de exfiltración. Permite inline ('unsafe-inline') porque todo el
     código y los estilos están embebidos en el propio archivo. -->
<meta http-equiv="Content-Security-Policy" content="default-src 'none'; script-src 'self' 'unsafe-inline'; style-src 'unsafe-inline'; img-src 'self' data:; font-src 'self'; connect-src 'self'; manifest-src 'self'; worker-src 'self'; base-uri 'none'; form-action 'none'; object-src 'none'">
<!-- Anti-clickjacking: en un archivo local no hay cabeceras HTTP (X-Frame-Options / frame-ancestors solo aplican como cabecera al alojar la pagina). Este framebuster oculta el contenido si la pagina se incrusta en un <iframe> de terceros. -->
<style>html.cw-framed{display:none!important}</style>
<script>(function(){try{if(window.self!==window.top){document.documentElement.className+=' cw-framed';try{window.top.location=window.self.location;}catch(_){}}}catch(e){document.documentElement.className+=' cw-framed';}})();</script>
<title>IEC 61850 Interactivo · Aprende la norma en español</title>
<meta name="theme-color" content="#0f2942">
<meta name="description" content="Herramienta interactiva para aprender la norma IEC 61850, en español.">
<meta name="mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-capable" content="yes">
<meta name="apple-mobile-web-app-status-bar-style" content="black-translucent">
<meta name="apple-mobile-web-app-title" content="IEC 61850">
<link rel="manifest" href="manifest.webmanifest">
<link rel="icon" type="image/png" sizes="192x192" href="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAMAAAADACAIAAADdvvtQAAAABmJLR0QA/wD/AP+gvaeTAAAK4UlEQVR4nO3da2xT5x3H8cd3J3biOBdiwA25mJBQlY57GewCS9FWtnbQVSuTUDvRamhslcq0N9X2YhPbXlF16iYNCco2aWKi49IN0FjXqtMKQ6AA3UoSAgkEJyQhF8fGju3YPt6LWME18Ylz/s85xz7+fV61Vf0cq3xr+/+c42Odo3ULA5BKr/YTgMKGgIAEAQEJAgISBAQkCAhIEBCQICAgQUBAgoCABAEBCQICEgQEJAgISBAQkCAgIEFAQIKAgMSo9hNIMeiTTc6IpyrS6Aw3OiN2S8JhSZSaEiZ9Uu2nprJoQheIGgNRw1jY2D1aen24tGu0JBw3qP28UlQOaElF5OmmiY11gafcAYc1oe6TKRQJQdc+aD930/mPHmfPuFXdJ6NT5aJ6m1l4rmX0hcdH1y1+oNMpf3ztuDZkP9xee/pGZTShzqcRpQNylsR3rxrevWoQrzccjUyafndp4ZGrtZG40hkpF5DVKOxdf2/P2kGbSVDmiMWmP2D51b8fO9VZlVTwc6NCAW1umNjfdqehIqrAsYrcx33lr/+9cSBgUeZwBmtNg6wHsBqF/W19P9/S58R7liLqKqI7nxgZDpk67tsUOJy8ATVVRo6+0NXWOCHfIeBRFmPya0t9tfbYR7crhKS8Q4qMAa10BY99u7POgbctdaxwhTbW+f/Z65yMybhpJNeH9rbGib/s7Kosicu0PuRinTt4cmdHrX1KvkPIElBb48Th7d0lRnzoUV9TZeT4i50LZWuIf0BrFz84+NwtnILIH43OyPGdHQtsMTkW5xxQU2Xkjztu4LUn39RXRI/skOU9gWdAVqNw8Nmb2GLOTytdwbe39eh1nN8ZeE5hv2jrw8Sez5ZWRSJx/aWBMo5rcnsF2twwsevJYV6rgUx+vKl/pSvIcUE+AVmNwv62O1yWAlmZ9MnffuMWx9ORfALau/4eznMVivqK6L6N/bxW4xBQhTW+Z80gfR1QzKtrhlpqJrksxSGgV1YP28y4QqOQGHXJn22+y2UpakA2s7B7FV5+Cs8XlvjXux/Q16EG9M3WUWz8FKjXNwzQF6EG9K3lo/QnAar4Yr3/SVeIuAgpoCUVkXWLObwMglq+s2KEuAIpoKebJvCdioK2vWWUeIKMFNDGugDl4aA6uyWx1UM6+yQ9IIM++ZQbARW8LQ1+ysOlB9TkjGD+0oAvN5I+hxACqgxLPyzkjZrSmMcp/Y9SekCeqojkx0Jeaa1RI6B6nD3VCsp5MekBOSyyXGMLyqsjvBZID8iOE6haUW6R/u0r6QHZzBjBNKLcrEZA+OKOZliN0v8ocY9EIEFAQIKAgAQBAQkCAhIEBCQICEgQEJAgoFypdSfvPIf/KDk52+3837ASNz0tOAhobp/et712tsldhstXZoGA5nA/ZHr5xNK4oFtgx+Urs0BAYiJx/e5TzfceWNzlU9zv7aUNCCirZJL96Fxj+z07Y8yNu11ngYCyeuvi4pMdVdN//RgCygIBze5st/PA+cUzf+sul/Fe3QUNAc1ieuxK/5UJvAJlg4AyTY9dGb8v4S7Dd5hmh4A+Y2bsyvjndQ68hc0OAT2UPnalMxsEbAJlg4AeSh+70mETSAQCSskYu9JhE0gEAmJstrErHUYwEQho9rErHTaBRBR7QNnGrnR4BRJR1AFlG7syYBNIRFEHlG3syoBNIBHFG5DI2JUOm0DiijQg8bErHTaBxBVjQHOOXemwCSSu6ALKZexKhxFMXHEFlOPYlQ6bQOKKK6Acx650eAUSV0QB5Th2ZcAmkLhiCSj3sSsDNoHEGdV+AkoYDpleOt6c49iV4acf1hPHeItR+OVX7tgt2rwnqfYDisT1r5xqHgyapT38TLeTcnSdjv1m2y2t1sM0/xYmYezia9+Gge2tY2odXQEaD0jC2MXRtmbfvs9z+4X2/KTlgKSNXbw8URv69TM9mv9FR80GJHns4qLWFvv99u5Sk2Y/+szQZkDzOtvFndUovLOje2FZUcz/Ggxovme7+NLp2IGv9q50BVU5uvK0FhDGLoVpLSCMXQrTVEAYu5SnnYAwdqlCIwFh7FKLRs6FneioXr0otJqFKItcvmcfejDvU2Y6HXvrmZ7iGbsyaCSgPWsH6YtsP7pcQkD7Ngw8u2ycfvQCpZG3MC68/nnXU4RjVwYElBITdMOh+QVUnGNXBgSUMhAwJ4R5tFC0Y1cGBJTS75/HqY9iHrsyIKAUb8Ca479ZbGe7xCGglP6cP0EX29kucQgoxRvI6S0MY1cGBJTizeEzEMauRyGglDk3gTB2zQoBMZbDJhDGrmwQEGNzbQJh7BKBgBibaxMIY5cIBMSY6CYQxi5xCIix7JtAGLvmhIAYy7IJhLErFwiIsdk2gTB25QgBMfbIJhDGrtwhoFk2gTB25Q4BZW4CYeyaFwT0mU0gjF3zhYAebgJh7JIAAaU2gTB2SYOAmDdgwdglGQJiXr8FY5dkCIitqA1h7JIMAbE3vuTF2CUZAmIWg6D2UyhgCAhIEBCQICAgQUBAgoCABAEBCQICEgQEJNIDiiawfasRlD9K6QEFohq5QSeEpqTfHpkSkDo3ZQbugoT7a0sP6K4/11t6QZ7zh6W/mUgP6MZoieTHQl7p9Ul/LZAeUMdIqeTHQl5RJ6BbY9bRSZPkh0P+6PFJfzORHpCQ1P3rjkPywyFP+MLG3nHpv+5I2kj88HYF5eGQDy54yyi/kUUK6NzNiiCG+QJ3/i7pVYAU0GTM8F6Xar8vCXRCUvd+D+lzCPVc2J/+W0NcAVR00Vs2kNsNsrOhBnRtyP5xXzlxEVDLsevVxBU4nI1/84Kbvggozxc2nrlB/QTCIaCL/WV4ESpEh9pdoRg1AD7XA/3kg/rYfH5sC1QXjBreueqir8MnoO6xkkPtHJ4NKObtS4v8EQ5bMNyuSHzzvLtvAufnC8OtMevBy3z+h+cWUCim33u6CW9k+S+ZZG980DCV4PNHb7DWNHBZiDE2GDQLSbZpSYDXgiCHw1dcf7hWy2s1ngExxi4PlLVUTy6tinBcEzj6ZMi297QnQTj5lYHztzKEpO6HZ5quDdn5LgtcjE0av/dXT5TTm9c0/l/rCccNL59ovjNB2iAH7kIx/a7jy7hfiCzL98Luh0zPH11Ouc4N+IoJulffa5bjnUGuLxYOBs3P/7m1ZxwNqS8U0790YtlHt2W5+o/zh+h0oSnDyc7qzy0M1TmiMh0C5jQRMe46vuzCXbnONckYEGMsEtef6qyuscVWuELyHQWy+WTI9uKxls4Rm3yHkDcglrpkydnnt26qC1iMSVmPBTOSSXb4au33/+YZD8v7xQfZA5rWMVL67qc1nqpwoxNbRLLr9Vl/cMZz5IqL435PNgoFxBgLxQynuqp7xktW1IYcVvwehSyCUcOB/7hfO9PUM67Q1z51jtYtyhxphsUgfHfV8J61gwtsMYUPrWG+sPFQu+vwFZfC9yxQIaBpZoPw9ebx3WuG8QsVFEJSd9Fb9u716tM3quhXh0mgWkAzGp2RrR7fVo9v7aKgQY9P2TnxhY0XvGXn71a83+MgXhVPpH5AM6wmoaVq8vHayWVV4crSeLklXm6OW4t+cJsS9JNTen/UEIgYb09Yen3Wm2Olt30WyrcBOcqjgKAQ4R6JQIKAgAQBAQkCAhIEBCQICEgQEJAgICBBQECCgIAEAQEJAgISBAQkCAhIEBCQICAgQUBAgoCA5P/cObw+pJWv4gAAAABJRU5ErkJggg==">
<link rel="icon" type="image/png" sizes="512x512" href="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAAgAAAAIACAIAAAB7GkOtAAAABmJLR0QA/wD/AP+gvaeTAAAd/0lEQVR4nO3daXSc5XXA8Wc2zWgdrZZsS7bkRV5isA3G7AlbTiABypZCUsAkJQ05bdOTtKc9bUqbE5rkQ5rkdE9YWloIbTFLAgVCC6QJEHYMJHiRjW3JsiXZkrWONPv0gykMgy2NZt6Z53ne+/99Svh0Txb9pXfufccTXnOBAgDI49U9AABADwIAAEIRAAAQigAAgFAEAACEIgAAIBQBAAChCAAACEUAAEAoAgAAQhEAABCKAACAUAQAAIQiAAAgFAEAAKEIAAAIRQAAQCgCAABCEQAAEIoAAIBQBAAAhCIAACAUAQAAoQgAAAhFAABAKAIAAEIRAAAQigAAgFAEAACEIgAAIBQBAAChCAAACEUAAEAoAgAAQhEAABCKAACAUAQAAIQiAAAgFAEAAKEIAAAIRQAAQCgCAABCEQAAEIoAAIBQBAAAhCIAACAUAQAAoQgAAAhFAABAKAIAAEL5dQ8AVeFLL6pNdISjrTWJxspkY2WyoTJZH0rUVqR8XuVRmbpgSveMwPyklGcq5lNKjUV98ZR3ZNo/OFUxPB04Egn0jYUOjFckMx7dM4IAlF1VILW6eWbNguk1zdNrmmeWNsTaauJeT0b3XED5xFPe/WPBPSOh3Uerth2q3jZQc2Q6oHsoiTzhNRfonsH9OutjmxZPnrZ4avPiiZVNUX7cAzn6J4KvHar5ZV/tz/eH+8ZDuseRggCUSm0w9dGlE+d3jZ3fNbawNq57HMAa+8aCP98Xfuqdhmd7w4k0T4pKiAA4rKUq8alVo5d1j5zWMennN32gCGNR/093Nzyyq+m5/XV8ZlAKBMAZtcHU5atHrlg9ckb7pM/Lz33AScPTga1vN9/31oJ3jvJ0yEkEoFibFk3+1vojl606WhVgVwcooUxGvXCg7t63Fjy2q5FHQ44gAAUK+dNXrR3+wqmDq5pndM8CyNI/Ebzj1bb73loQSXDJVBQCMG+NlcktG4ZuOmWopSqhexZArrGo/+5trbe/2jYWZZ29QARgHpqqkr+7+dCWjYcr/TztAYwwGfP94JWFt7+6kL8GCkAA8hIOpW45beDmUweqA2ndswDINTLt/7uXFt+9bUE8RQbmgQDMIeDN3LRx6Ktn9YdD/NYPGO2do6G/eGbpz/bV6x7EGgRgNucuHb/tgt5uPuYF7PFsb/hrT3fuGWFhdG6+UEuX7hlM1F4X+4dL3/njc/qbqpK6ZwEwD0vrY59ZdySR9mw7VJNWbIvOhgDk8njU9esP/8uVPex3Apby+zIf7Zz4xMrRbQM1hyMVuscxFwH4gBVN0buv7NmyYajCxzUvYLeW6sR1Jx3xejIvH6zN8CaJ4yEA77vmI8N3X9mztD6qexAAzvB51FlLJs/rGn++r26cc4EPIQBKKdVUlfzHS/f8/umHAvziD7jOwtr4deuG+yeDO49U6Z7FLARAbW6f2nrt9vVtEd2DACiVCn/mU91Hm6oSz/aGUzwO+n/SA3D9+sP/dNmeMN+5CAiwYWHk7CUTP9tXH4n7dM9iBLkBCAXS379k7x+ccYi3NwNyLK6LX7l2ZNtA7cEJtoOkBqChMnnv1bs+vnxM9yAAyq2mIn3V2pED48Ed4j8SkBiArvrY/dfuOKl1WvcgAPTweTOXrBz1KM+L/XW6Z9FJXAA2L57cet2ORXxJLyCbx6POWjLRXhd/Zm99WurHwrICcOaSiXuv2VXHR74AlFJKrVswfVJb5Ik9jUmRXzEm6NWpFy0b+9HVu3ifM4BsFy0b+9HVO6srJP5kkBKAS7uP3nVlT8gv8b9jALM7s2PyPz69Q+Ar30UE4Lyu8b+79J0A654ATuDURVNbrxXXAPcH4JylE/98RU/Qx+/+AGazbkHkXmHPglwegM2LJ//1Kp78AMjLqYum/u2qnXK+9NvNAVjeGL37qh45/10CKN6ZHZN3XrFHyBNj166BNlYm7792x0L2/QHMU1dDtLM++sSeRt2DlJw7AxAKpO+9eue6Bdz6AijEmpaZCm/mub6w7kFKy50B+P4ley/iPT8AinB6++TwdMWbg9W6BykhF34GcPMpQ1evHdY9BQDr3XbR/rOXTOieooTcFoBNiyb//Lw+3VMAcAO/J3PHb+zuqo/pHqRUXBWApqrkHVfsrmDlH4BD6kPJf7lqV41LXyDmqgB89+K9rdUJ3VMAcJXuppnvfmKv7ilKwj0fAt+4fuiLpw3qngKAC61qnhmNBrYN1OgexGEu+QtgRVP0Ly84oHsKAK5163l9G9qmdE/hMDcEwOvJfO/ivVz8AiidoC/9g8vfcdmHAW4IwOc3Ht60aFL3FABcbkk4+s0LenVP4STrA7C4LvYn57L3CaAcPr3uyGWrjuqewjHWB+DbH98v6vWtAPT61kX7Frhl29DuAFy4bOyiZbzyAUD5NFUlv3XRPt1TOMPiAAS8ma+f76rncQCs8Mnu0YtXuuFBkMUB+NwpQ8sbo7qnACDRtz++v87+jSBbAxAOpb5yZr/uKQAI1Vqd+ONzrL89sjUAt5w2IO3rmwEYZcuGw2tb7P7SESsD0FiZvPmUAd1TABDN5818w/KzACsD8HunH2L1E4B2Zy2Z+FT3qO4pCmdfABork1s2HtY9BQAopdSt5/XZ+wp6+wJw08ZBXvsDwBBLwtHr1x/RPUWBLAtA0Je+cQO//gMwyJfPOGjpb6WWBeCadcOuOcIG4A4LqhOfP3VI9xSFsCwAv73Ryv+UAbjb724esHEzxaYAbFo0udryrVsArlQfSl6/3r5fT20KwG9Z+0kLANf74qmD1q0DWROA2mDKTa/hBuAybbXxq9aO6J5ifqwJwOWrR6oCVn7ODkCIWzYNeDy6h5gPawJwxWrL0gpAmu7mmTM6JnRPMQ92BKCpKnl6B9/6C8B0WzbY9FGwHQG4fNWI35PRPQUAzOGT3aNttXHdU+TLjgBc2s3HvwAs4Pdkrlk7rHuKfFkQgJpgalM7z38A2OHT6wiAcz62dCLg5fkPADusbJxZtyCie4q8WBCA87vGdI8AAPNwzUfs+COAAACAwy5bddSKgwDTA9BVH1toz0fqAKCUWlgbP7nVgqdApgfg1MV8/AvAPp9YYcFXRZoegNMWT+keAQDm7WICULzNi226qwaAY1a3TJt/EWZ0AKoCqZVNUd1TAEAhzjb+vUBGB2BNy4yXN0AAsNPZSwhAEfj+LwD2IgBFWdNMAADYqiMca61O6J5iNoYHYEb3CABQuJPbjN5jNDoASxtiukcAgMKd3Gr0YwxzA1DhS7dWm75EBQCzOLnN6HtgcwOwuDbh4yWgAGy2som/AArSHuYCAIDdOuriQV9a9xQnZG4AWmuM/vQcAObk82aWhM39LNPcADRVEQAA1utqMPdhhrkBaAwldY8AAMVqqzF3mcXgAFQSAADWazH4aba5AQgTAAD2azb4aba5AQj5zf3oHADyRAAKEfRxBADAeiG/uT/KzA1AwODlWQDIk8kPM8wNQAV/AQCwX4XBv8uaGwA/XwUDwH4mP802NwAAgJIiAAAgFAEAAKEIAAAIRQAAQCgCAABCEQAAEIoAAIBQBAAAhCIAACAUAQAAoQgAAAhFAABAKAIAAEIRAAAQigAAgFAEAACEIgAAIBQBAAChCAAACEUAAEAoAgAAQhEAABCKAACAUAQAAIQiAMBx/GqoWvcIQMkRACDXrw9X/82Li3VPAZQcAQA+YCgS2PJgd3NlXPcgQMkRAOB90YT3tx/uHpiqaA8TALgfAQDelcmoP3xy2esDNUqp9rqY7nGAkiMAwLu+98v2h3c0HfvXHWECAPcjAIBSSj3W0/C9F97/4JcAQAICAKhfH67+g8eXZzLv/ttQIN1SldA6EVAOBADSHVv7mU743vsn7XVxj0fjRECZEACI9t7aT/Y/7KiL6poHKCcCALmy136ydbACBBkIAOTKXvvJxhEAhCAAECpn7ScbRwAQggBAopy1nxzsgEIIAgBxPrz2k4MAQAgCAFmOu/aTjSMAyEEAIMiJ1n6ycQQAOQgABDnR2k82jgAgBwGAFLOs/WTjCAByEACIMPvaTzaOACAHAYD7zbn2k40jAMhBAOByc6795GAHFHIQALhZPms/OQgA5CAAcLN81n6ycQQAUQgAXCvPtZ9sHAFAFAIAd8p/7ScbRwAQhQDAhea19pONIwCIQgDgNvNd+8nGEQBEIQBwlQLWfrJxBABRCABcZb5rPznYAYUoBADuUcDaTw4CAFEIAFyisLWfbBwBQBoCADcoeO0nG0cAkIYAwHrFrP1k4wgA0hAA2K3ItZ9sHAFAGgIAuxW59pONIwBIQwBgseLXfrJxBABpCABsVfzaTw52QCENAYCVHFn7yUEAIA0BgH2cWvvJxhEABCIAsIyDaz/ZOAKAQAQAlnFw7ScbRwAQiADAJs6u/WTjCAACEQBYw/G1n2wcAUAgAgA7lGLtJxtHABCIAMACpVj7ycEOKAQiADBdidZ+chAACEQAYLoSrf1k4wgAMhEAGK10az/ZOAKATAQA5irp2k82jgAgEwGAoUq99pONIwDIRABgojKs/WTjCAAyEQAYpzxrP9k4AoBMBADGKcPaTw52QCETAYBZyrP2k4MAQCYCAIOUbe0nG0cAEIsAwBTlXPvJxhEAxCIAMEKZ136ycQQAsQgA9Cv/2k82jgAgFgGAfuVf+8nGEQDEIgDQTMvaTzaOACAWAYBOWtZ+crADCrEIALTRtfaTgwBALAIAPTSu/WTjCACSEQBooHftJxtHAJCMAEADvWs/2TgCgGQEAOWmfe0nG0cAkIwAoKxMWPvJxhEAJCMAKB9D1n6ycQQAyQgAysSQtZ8c7IBCMgKAcjBn7ScHAYBkft0DQARz1n5y/N5jKzzKmE8k8raiMXrbhb1ej32TwygEACVn1NpPjud663SPMG/hUOpbF+3npz+KxyMglJZpaz+283syd1zes7yR8wU4gACghAxc+7HdNy7cf87SCd1TwCUIAErFzLUfq33+lKGbNh7WPQXcgwCgJIxd+7HXRzvHv35Br+4p4CoEACVh7NqPpZY3Rn942W4/H/zCUQQAzjN57cdG4VDq7it3hUMp3YPAbQgAHMbaj7NY+0HpEAA4ibUfx7H2g9IhAHAMaz+OY+0HJUUA4AzWfhzH2g9KjQDAGaz9OIu1H5QBAYADWPtxFms/KA8CgGKx9uMs1n5QNgQARWHtx3Gs/aBsCAAKx9qP41j7QTkRABSItR/HsfaDMiMAKBBrP85i7QflRwBQCNZ+nMXaD7QgAJg31n6cxdoPdCEAmB/WfhzH2g90IQCYB9Z+HMfaDzQiAMgXaz+OY+0HehEA5Iu1H2ex9gPtCADywtqPs1j7gQkIAObG2o+zWPuBIQgA5sDaj+NY+4EhCABmw9qP41j7gTkIAE6ItR/HsfYDoxAAnBBrP85i7QemIQA4PtZ+nMXaDwxEAHAcrP04i7UfmIkAIBdrP45j7QdmIgD4ANZ+HMfaD4zl1z0AzLJ1e0t1RercpeO6B5m3NwdrJmLG/dXC2g9MRgDwATesH7ph/ZDuKQpx7l3rTQsAaz8wHI+A4AaZjDo4adZjK9Z+YD4CADc4PB2IJgz6HzNrP7CCQf+fAQp2YDyke4QPYO0HViAAcIMD4wY9/2HtB7YgAHCD/vGg7hHexdoPLEIA4Ab9E0b8BcDaD+xCAOAGByb0fwbA2g+sQwDgBgd0PwJi7Qc2IgCwnglHAKz9wEYEANbTfgTA2g8sRQBgPb1HAKz9wF4EANbTeATA2g+sRgBgPV1HAKz9wHYEANbTcgTA2g9cgADAelqOAFj7gQsQAFiv/EcArP3AHQgA7Fb+IwDWfuAaBAB2K/MRAGs/cBMCALuV8wiAtR+4DAGA3cp2BMDaD9yHAMBuZTsCYO0H7kMAYLfyHAGw9gNXIgCwWxmOAFj7gVsRANit1EcArP3AxQgALFbqIwDWfuBuBAAWK+kRAGs/cD0CAIuV9AiAtR+4HgGAxUp3BMDaDyQgALBYiY4AWPuBEAQAFivFEQBrP5CDAMBijh8BsPYDUQgALObsEQBrP5CGAMBWjh8BsPYDaQgAbOXsEQBrPxCIAMBWDh4BsPYDmQgAbOXUEQBrPxCLAMBWjhwBsPYDyQgAbFX8EQBrPxCOAMBWxR8BsPYD4QgAbFXkEQBrPwABgJWKPAJg7QdQBACWKuYIgLUf4BgCACsVfATA2g/wHgIAKxV2BMDaD5CNAMBKhR0BsPYDZCMAsFIBRwCs/QA5CACsNN8jANZ+gA8jALDSvI4AWPsBjosAwD7zOgJg7Qc4EQIA++R/BMDaDzALAgD75H8EwNoPMAsCAPvkeQTA2g8wOwIA++RzBMDaDzAnAgD7zHkEwNoPkA8CAPvMfgTA2g+QJwIA+8xyBMDaD5A/AgDLzH4EwNoPkD8CAMvMcgTA2g8wLwQAljnREQBrP8B8EQBY5rhHAKz9AAUgALDMh48AWPsBCkMAYJmcIwDWfoCCEQBYJucIgLUfoGAEAJbJPgJg7QcoBgGATbKPAFj7AYpEAGCT944AWPsBikcAYJNjRwCs/QCOIACwyYHxCtZ+AKcQANikfzzI2g/gFL/uAYB5OK9r/KTWiO4pAJfgLwDYhJ/+gIMIAAAIRQAAQCgCAABCEQAAEIoAAIBQBAAAhCIAACAUAQAAoQgAAAhFAABAKAIAAEIRAAAQigAAgFAEAACEIgAAIBQBAAChCAAACEUAAEAoAgAAQhEAABCKAACAUAQAAIQiAAAgFAEAAKEIAAAIZW4A4mlzZwOAPJn8o8zcyRJJj+4RAKBYiZTuCU7M3ABEU+bOBgB5ihv8o8zcyWYS/AUAwHoEoBAjMxW6RwCAYs0Y/DTb3AAciQR0jwAAxTo67dc9wgmZG4DhaQIAwHqjUXN/lJkbgMEpc7MJAHkamzH3R5m5Adg7Wql7BAAo1lECUIDe0WA6Y+6HJwCQj0NT5u6zmBuAWMp7aNLc/+AAIB8HxoK6RzghcwOglOoZ4SkQAIslM55Bg3+RNToAbw5W6x4BAAp3aCKYNPhRttkBGCAAACzWa/DzH2V4AN4YrNE9AgAUbvvhKt0jzMboAByOBPonjO4nAMxi57DRH2QaHQCl1At9dbpHAIAC7RjmL4AiPEsAANgplfbsHg7pnmI2pgfgl321ukcAgELsHK6cSfp0TzEb0wNwaDLINQAAG7180PTfX00PgFLqyd0NukcAgHl7hQAU78k9BACAfV7uN32R3YIAbBusGTL4bUoA8GF946FDk6ZvsVsQgExGPdrDHwEAbPLMXgs2GC0IgFLqobebdY8AAPPws/31ukeYmx0BeGOwpsfsgzoAeE885f1lb1j3FHOzIwBKqYd2NOkeAQDy8uKB2kjCgp+uFox4zH/+akEibe5bVQHgPY/satQ9Ql6sCcBQJMA+KADzJdKeJ3YTAKfdva1V9wgAMIdne8OjBn8RfDabAvDCgTpeCwHAcI/stOPXf2VXADIZ9cNX2nRPAQAnFEl4H+uxZmPFpgAopR54u8X84zoAYj28vTkSt+bnqjWDHpNIe+58jU8CABjqvrdadI8wD5YFQCl1z5utY1E7PmABIMr2I1V2fZO5fQGIxL3/9MpC3VMAQK7bX7XsQ0r7AqCUuuu11sORgO4pAOB9Q1MVP7bthQVWBmA64fv7FxfrngIA3nfX663xlGU/US0b9z33vNnSN270ty0DkCMS997zpn37KbYGIJby/tX/duieAgCUUurO1xeOR43+/vfjsjUASqn/6ml8oc+Cr1wA4G6TMZ+lN6oWB0ApdeszS1O8IhSAVj98tc3S3XS7A7D9SNU9b9p0dgHAZY7O+G9/zdbFdLsDoJT61rNLBib5yngAenznuY6pmH1P/4+xPgBTMd+tz3TqngKARD0jlT+y+SGE9QFQSj3e02DL1y8AcJNbn16azFj8MaQbAqCU+tP/6TxqyTcwAHCHx3sanrXhm99n4ZIAHI4E/ujJLt1TAJBiKua79elO3VMUyyUBUEr9dHfjA283654CgAi3/bxjYMr69RP3BEAp9bWnOw+M83UxAErrpf7ae9+y78UPH+aqAEzGfLc8ssK69zEBsEgk4f3qE8szGd1zOMEXanHVo/PBqYqpuO/8rnHdgwBwpz/5767n3PISGhf+snzna22P9TTongKACz3e0/Cfv7Z48T+HCwOglPrKT5f3jFTqngKAqxycCP7Rk8t0T+EkdwZgKua78cFuLgMAOCWW8n7hJyssfenbibgzAEqpvvHQLY+utPpID4A5vvbUUru+8D0fbvsQOFvfeHB0JnDhsjHdgwCw27//asF3n2/XPYXz3BwApdQbg9Uhf2Zz+6TuQQDY6qX+2i89uiLlxscJLg+AUuq5vnBHXfwjC6Z1DwLAPvvHgp/ZumYybusLn2fn/gAopZ7eW79x4VRnQ0z3IABsMjwduPo/1rj4G0dc+yFwtkTac/NPVr7YX6t7EADWiMS9Wx7s7h0L6R6khEQEQCk1nfBd/8Cql2gAgDxEE94bH161zXVrPzmkBEApNZ3w3fjQKvctcgFwViLt+Z1HVr7glvc9zEJQAJRSkzHfZ7aufu0QDQBwfPGU95ZHVjy1t173IOUgKwBKqfGo79r7V/9iv93f4wOgFGIp7xcfWSHnK2ZFbAHlSKS9j+5qXNUcXdk0o3sWAKaYTvhueqj7mX0ifvc/RmIAlFKpjOeJnsZFdfF13AcAUGp4OvDZrateOuj+5/7ZhAZAKZXOeJ7c0zAe83+sc8LjwhM/APnaNxa87v41249U6R6k3OQG4JjXB2p2j1R+fPmY3+uKL/gBME+vHKy5buvagxOuvfaahfQAKKV6RipfOFB3/rKxmoq07lkAlNV9by340qMr3PqmhzkRAKWUOjgZfPDt5g1tkY4wr4sARIilvH/2VOdfP9/uyre85YkAvGs64fvxzqaGyuSGtojuWQCU1sGJ4GcfWP0/70j/7lgC8L5UxvP03oYdw9Uf7RwP+XkcBLjTYz0NNzy4yt0v+ckTAci1e6TyxzubTm6LtNfFdc8CwEmRuPfPn+785s+XRJPibmCPiwAcx2TM/8D25lTas7l90if38SDgKi/2197wwJpf9PIWgPd5wmsu0D2DuVY1z3zvkr0b26Z0DwKgcJMx33eeb//n11vTgj/vPS7+ApjNyHTg/l+1RBLezYun/D4OBQD7PNbTcMNDq57tDWcUP/1zEYA5pJXnlYO1W99ubqxMruW9EYA99oyEvvz48r99cXFE6pr/nHgENA/ndY3fdsH+5Y1R3YMAmM3RGf93nuu4962WVJrf+mdDAOYn4M1s2Tj05TMONVcldM8CINdkzPfDV9tuf23hVIzf+udGAApRHUjffOrAlzYP1AVTumcBoJRSkbj3ztcX/uCVheNRfvTniwAUrj6U/MKmwc9tHKoPJXXPAsg1FAnc9VrbPW+28qN/vghAsaoCqc+eNPyFTQO8Rwgos+1Hqu54te3hHU3xFIddhSAAzvB7Mp/sHr1+/dDZS/h2AaC0InHvwzua73ur5Y1Bvt+7KATAYV31sc+efPg3TzrSwqfEgKMSac9zveGf7Gx8bFdTJMGv/A4gACXh92TOWjpx+aqjl6w82lDJJwRA4WIp70sHah/taXy8p3F0xq97HFchAKXl92TO6Zy4cNnoeZ3jHBAA+esbD/1sX90z++qf762bTvDpbkkQgPLpCMc+1jl+ZsfEKQsjS+uJAfABqbRn10jlS/21rx6qfbm/5uBEUPdE7kcA9GiqSp6ycHJ923R38/SKhmhXYzTo4xsIIEgy4zk0EewdC+44UrlzuGrHkapdI5VRnuyXFwEwgs+baa+LdYTjrdXx5upEW3WiqSoR9KdrK1I+r6quSPk9vIoOlhmP+ZVS0aR3JukZnfGPzgRGZ/xHZ/wDUxUHxoMDExVJ3s2pG5+oGCGV9vSOhfiKIgDlxB9cACAUAQAAoQgAAAhFAABAKAIAAEIRAAAQigAAgFAEAACEIgAAIBQBAAChCAAACEUAAEAoAgAAQhEAABCKAACAUAQAAIQiAAAgFAEAAKEIAAAIRQAAQCgCAABCEQAAEIoAAIBQBAAAhCIAACAUAQAAoQgAAAhFAABAKAIAAEIRAAAQigAAgFAEAACEIgAAIBQBAAChCAAACEUAAEAoAgAAQhEAABCKAACAUAQAAIQiAAAgFAEAAKEIAAAIRQAAQCgCAABCEQAAEIoAAIBQBAAAhCIAACAUAQAAof4PJV7Qb4N/FGcAAAAASUVORK5CYII=">
<link rel="apple-touch-icon" href="data:image/png;base64,iVBORw0KGgoAAAANSUhEUgAAALQAAAC0CAIAAACyr5FlAAAABmJLR0QA/wD/AP+gvaeTAAAKZ0lEQVR4nO3dfWwT9x3H8d/5KXae7NhOAnkgCQlmCYV1UFYI1VRgVadVrSgdLUyaxh90U6dN3dq/WlXaH6s0tMc/WLtJdBpTpcIKo0J0HVsR21q2jI6HipICSUkIIUkhJLEdxz7H9t3+SOXdHH6O87vfnR9+n9dfLcrduc2b831/51wkd+cWAnA3lny/AChciAOoEAdQIQ6gQhxAhTiACnEAFeIAKsQBVIgDqBAHUCEOoEIcQIU4gApxABXiACrEAVS2/B6+wyevbwh3+OR2r9xWI1faU+X2lNuZyu+rMp+iStNxS1C2T8q2axPO3vHyS7cqzo1Wysl8/u2VzP+YoN2ibm4LPtY5uWlZqL4iYfLRi8hMwvL3QfdfPvH+6WpNLGk1/wWYGscyt7xn3a3tXXe8rqRpBy0BQdl28KPaAxfqh0NlZh7XpDjavfKzG0a2dU3YJNWEw5WkhCK9/mHdL3uaJqImXQwYHke5PfVc9+jT943ZLciCg+m49Rc9jfvPLlFUyehjWZ21bcbt/YGW8KEdV7cuD1oN/w8RRZlNfbA19EBLuGe4KiQbewoxKg6rRX2+e/RnDw+6nbi84K+xenbXmvGhKdfVCZdxRzEkjgq7cmB7367V4xJOGIZxWNVHApMWSeq5WW3QIfjH4StPHnry8v1N03x3C/NJEtnYHF5eI/+1v0Yh/P8ico7DV558a2dvV12M4z4hu87a2Ap/7ES/l/slKs84KhzKoR2XUYb5Ar5YwB99p9+rcu2DWxxWi3rg8T68m+RLwCdXl6X+NujhuE9ucTzfPbpr9TiXXQGbtQ2RKdl+YayS1w753Nd5oCX8/Y0jXHYFevxw89C6hgivvXGIw2VL/fzhAQvWxQuA3aL+6pFrVWV8bmtziOO57tFmd1z/foCLFo/88pYhLrvSG0e7V/7W+jEuLwV4+dqq8Q08JgO9cTy7YQR31AqNJJG9Dw3q/77oimOZW97WNaHzFYARAv7YU7qHR11x7Fl3C5/PKFjfu39U58mDPQ67RX28846eY4Ohmt3xJ1bp+gaxx7FledBXjtvxBW33vbf0bM4ex6Ofm9RzYDDBmiUzq+qizJuzx7FpWYh5WzDNU/ewX5YyxrHCG8NPFRSFh9qDzNsyxnFfI+6+FocWj9zmYVy/Zj1z+GS2DcF83S2MFwCMcbTXII6isdLPeE3KGEeLB3EUjS4/42fzGOOo5nRTGEzQUG3uNUelA3EUDTfr32TGOFx2hW1DMF8V6yMtGOOw4jZ98WC+OYon+wAV4gAqxAFUiAOoEAdQIQ6gQhxAhTjuLqXguTOI425+/Z+lswr+zyCOeU4NevafW+Ky4eYR4vh/fROuZ453NFbN5vuFFATE8T9TMdvuoyun41b8XPgcxPGZhCLtORa4HiwjhDSxfgCixCCOz7zwbmvPcNXcPze58bZCCOKY8+oHDW9crEv/azPOHIQQxEEIOTXo+fH7Tdo/aa7GJ2QJQRxz44l2yUuSSKMbP69FiOBxpMcT7R/WliewyDFH3Di044kW5tg0cePQjidaiCNN0DgyxhMtLHKkiRjH/PFEC4scacLFMX88yYBFjjSx4rjreJIBixxpAsVBG0+0sMihJVActPFEC4scWqLE8coZ6niihTlWS4g4Tg169p6mjidaiEOr9ONYcDzRwiKHVonHMZnDeKKFRQ6tUo4joUhPLzSeZMAih1Ypx5HLeJIBixxaxv4y9DzKcvcki8Ep11hkEWeaDO6y5JolM8ybF5rSjCP73ZMsvvlWgPmgdot6cMcV5s0LUAm+rSxqPOHo5S8PdS8Lm3xQQ5VaHIsdT3j59vqxb3xe1++vKEAlFQfDeMLFg22hl740bPJBTVBScTCMJ/qt8MZ+82h/ST5esXTiyPHuCV81ruSBJ66W6vOcSySO3O+ecGS3qPsf62f+hRWFrxTiwHhikKKPA+OJcYo7DownhiruODCeGKqI48B4YrRivbeiqNK9SyN/eJL9XsaFscq9i7z/4rAqv93WV8LjSYZijcMiqZv0TQpDi79S+dHWGxuaBPq1mEX8tqLTzbBjUV8vwniSQdw4hsPO3L9YkPEkg7hx3AzleuYQZzzJIG4cN0I5XXMINZ5kEDSOeMoyPmNf8MtK/u5JdoLGcTPkUNSF78WU/N2T7ESNI7zwe4qA40kGQeMYXuiCQ8zxJIOgcWRf5BB2PMkgaBxZFjlEHk8yCBoHbZFD8PEkg6Bx0BY5BB9PMogYB22RA+NJBhHjuOsiB8aT+YSMY94iR4dPxngyn4hxZCxy1LiSv99+BePJfCLGoV3kwHiShYhxaBc5MJ5kIWIc6UUOjCfZiRjH3CIHxpMFCRfH3CIHxpNcCBfHzZDD7UxhPMmFcHHcijgwnuSoWH9uhdkXm6dtEt5NciLcmQNl5E64OCB3iAOoEAdQIQ6gQhxAhTiACnEAFWMcyRx+lhAKBPNDOBnjiJj+aEdgNpNg/C4zbhaOC7fuXrwis4zfLMY4RsILP78ACkRYZjzNM8Zx5U4524ZgvuvBRTzgSosxjsvjiKNoXJs0N45/3ahm2xDM129yHANTTvOfOA5szo4wPgGcfRHs5ICHeVswzeh02cCUuWcOQsibH9Uybwum+ecQ+wUAexyXbldcul3BvDmY49gVL/O2uu6t/O682b+0ABZlPGp/77qbeXNdcRzprc3lsXyQL0d7/XrugumKI6FI+/69VM8ewDizKctr5+v17EHvLfuDF+su38aCWCE60usf0Xde1xtHUpVeOtWq4uP+BSaesuw7o/ekzuHDPj3DVX/82K9/P8DRqx8sHWK9pZLG55NgL7zbxrzSAtyNhMte0X3aILzimElYvvt2e8L0X/sL8ymq9IMTy6MJDp/Gsjpr2/TvhRDyacQRkm1blwe57A2Y/eR00+FePovX3OIghHz4aaXbmVrbEOG1Q1iskwOeF0+2qoTPKZxnHISQ94bcK/3RgE/muE/I0bnRyt1HA7Mpbj9RwDkOVZVO9Hs7fLGV/hjH3cKC+iZcOw93TnP9bC/nOAghiiqd6PO2euTOWvRhknOjlTsPd07FOH/qm38chBCFSH/+xEtUaWNzWMIEY7CTA57dRwN8zxlzDIljTs9wdf9E+Za2oMOKBVRDpBTpp6ebXjzZyvE6Q8vAOAghfROuY1d899RHm6pnjTuKmG6EnHuOBY587Oc1m8xnbByEkFDcdrjXH5Jt6xoiZTacQjiIpyz7zjR85+2O6wavShseByFEJdL5sco3LtaV2ZTV9VErrkJYzaYsb/bWPnO8/Z0+b9L49WjJ3bnF6GNoNVXHd3/h9tfX3PY4k2Yet9iNR+1He/2vna/XeRd+UcyOY47Trny1Y/IrganNrcEKh2L+CygWY9OO94fcx696/zHoNv/JBvmJI63MqqxtjKyui3bVRtu9MX950u1MVjlSoj14WlVJOG6NzNpmEpaBSde1SWf/pPPsSFV+73XnOQ4oZHiyD1AhDqBCHECFOIAKcQAV4gAqxAFUiAOoEAdQIQ6gQhxAhTiACnEAFeIAKsQBVIgDqBAHUP0XnCV5rMFSKJkAAAAASUVORK5CYII=">
  <style>:root{--navy:#0f2942;--navy2:#16385a;--navy3:#1e4870;--accent:#f59e0b;--accent2:#fbbf24;--accent-d:#b45309;--bg:#eef2f6;--card:#ffffff;--ink:#1e293b;--muted:#64748b;--border:#e2e8f0;--ok:#16a34a;--bad:#dc2626;--soft:#f8fafc;--shadow:0 1px 3px rgba(15,41,66,.08),0 6px 20px rgba(15,41,66,.06)}*{box-sizing:border-box}body{margin:0;font-family:Segoe UI,system-ui,-apple-system,Roboto,Helvetica,Arial,sans-serif;background:var(--bg);color:var(--ink);line-height:1.55;-webkit-font-smoothing:antialiased}h1,h2,h3,h4{line-height:1.25;margin:0 0 .4em}a{color:var(--navy3)}header.top{background:linear-gradient(135deg,var(--navy),var(--navy3));color:#fff;padding:20px 22px 6px;position:sticky;top:0;z-index:50;box-shadow:0 4px 18px #0f294240}.brand{display:flex;align-items:center;gap:14px;max-width:1180px;margin:0 auto;padding:4px 0 10px;min-height:54px}.logo{flex:0 0 auto;width:46px;height:46px;border-radius:11px;background:var(--accent);display:grid;place-items:center;box-shadow:0 4px 12px #f59e0b66}.logo svg{width:28px;height:28px}.brand h1{font-size:1.28rem;margin:0;letter-spacing:.2px}.brand p{margin:2px 0 0;font-size:.82rem;color:#bcd3ea}nav.tabs{max-width:1180px;margin:10px auto 0;display:flex;gap:4px;flex-wrap:wrap}nav.tabs button{background:transparent;border:0;color:#cfe0f0;font-size:.9rem;font-weight:600;padding:10px 15px;border-radius:9px 9px 0 0;cursor:pointer;transition:.15s;white-space:nowrap}nav.tabs button:hover{background:#ffffff1a;color:#fff}nav.tabs button.active{background:var(--bg);color:var(--navy);box-shadow:0 -2px 0 var(--accent) inset}main{max-width:1180px;margin:0 auto;padding:26px 22px 70px}section.view{display:none;animation:fade .25s ease}section.view.active{display:block}@keyframes fade{0%{opacity:0;transform:translateY(6px)}to{opacity:1;transform:none}}.lead{font-size:1.05rem;color:#334155;max-width:780px}.card{background:var(--card);border:1px solid var(--border);border-radius:14px;padding:20px 22px;box-shadow:var(--shadow)}.grid{display:grid;gap:16px}.sec-title{display:flex;align-items:center;gap:10px;margin:8px 0 4px}.sec-title .dot{width:10px;height:24px;border-radius:4px;background:var(--accent)}.sec-title h2{font-size:1.5rem}.pill{display:inline-block;font-size:.7rem;font-weight:700;letter-spacing:.4px;text-transform:uppercase;padding:3px 9px;border-radius:999px;background:#eef5ff;color:var(--navy3)}.muted{color:var(--muted)}.hr{height:1px;background:var(--border);margin:26px 0}.btn{background:var(--navy3);color:#fff;border:0;border-radius:9px;padding:10px 16px;font-weight:600;cursor:pointer;font-size:.92rem;transition:.15s}.btn:hover{background:var(--navy)}.btn.ghost{background:#fff;color:var(--navy3);border:1px solid var(--border)}.btn.ghost:hover{background:var(--soft)}.chip{display:inline-flex;align-items:center;gap:6px;border:1px solid var(--border);background:#fff;border-radius:999px;padding:6px 13px;font-size:.85rem;font-weight:600;cursor:pointer;transition:.12s;color:#334155}.chip:hover{border-color:var(--accent)}.chip.on{background:var(--navy3);color:#fff;border-color:var(--navy3)}input.search{width:100%;padding:13px 16px 13px 42px;border:1px solid var(--border);border-radius:11px;font-size:1rem;background:#fff url("data:image/svg+xml;utf8,<svg xmlns='http://www.w3.org/2000/svg' width='18' height='18' viewBox='0 0 24 24' fill='none' stroke='%2364748b' stroke-width='2'><circle cx='11' cy='11' r='7'/><path d='m21 21-4.3-4.3'/></svg>") 14px center no-repeat}input.search:focus{outline:0;border-color:var(--accent);box-shadow:0 0 0 3px #f59e0b2e}.hero{background:linear-gradient(135deg,#fff,#f3f8ff);border:1px solid var(--border);border-radius:18px;padding:30px;box-shadow:var(--shadow);position:relative;overflow:hidden}.hero:after{content:"";position:absolute;right:-40px;top:-40px;width:200px;height:200px;border-radius:50%;background:radial-gradient(circle,rgba(245,158,11,.16),transparent 70%)}.stats{display:flex;gap:26px;flex-wrap:wrap;margin-top:18px}.stat b{display:block;font-size:1.7rem;color:var(--navy);line-height:1}.stat span{font-size:.8rem;color:var(--muted)}.feat{display:grid;grid-template-columns:repeat(auto-fit,minmax(220px,1fr));gap:16px;margin-top:8px}.feat .card{cursor:pointer;transition:.15s}.feat .card:hover{transform:translateY(-3px);border-color:var(--accent)}.feat .ic{width:40px;height:40px;border-radius:10px;background:#eef5ff;display:grid;place-items:center;margin-bottom:10px;font-size:1.3rem}.path{counter-reset:step;display:grid;gap:12px}.path .step{display:flex;gap:14px;align-items:flex-start}.path .num{counter-increment:step;flex:0 0 auto;width:30px;height:30px;border-radius:50%;background:var(--navy3);color:#fff;display:grid;place-items:center;font-weight:700;font-size:.9rem}.path .num:before{content:counter(step)}.parts{display:grid;grid-template-columns:repeat(auto-fill,minmax(250px,1fr));gap:14px}.part{background:#fff;border:1px solid var(--border);border-radius:12px;padding:15px 16px;box-shadow:var(--shadow);transition:.15s}.part:hover{transform:translateY(-2px)}.part.clickable{cursor:pointer}.part.clickable:hover{border-color:var(--accent);box-shadow:0 4px 14px #f59e0b2e}.partlink{margin-top:9px;font-size:.78rem;font-weight:800;color:var(--accent-d)}.part .pn{font-weight:800;color:var(--accent-d);font-size:.95rem}.part h4{margin:.2em 0 .3em;font-size:.98rem}.part p{margin:0;font-size:.85rem;color:var(--muted)}.catbadge{font-size:.66rem;font-weight:700;text-transform:uppercase;letter-spacing:.4px;padding:2px 8px;border-radius:6px;float:right}.tree{display:flex;flex-direction:column;gap:0;align-items:center}.tlevel{display:flex;flex-direction:column;align-items:center;width:100%}.tbox{border:2px solid;border-radius:12px;padding:12px 18px;background:#fff;cursor:pointer;text-align:center;min-width:240px;transition:.15s;box-shadow:var(--shadow)}.tbox:hover{transform:scale(1.03)}.tbox.sel{box-shadow:0 0 0 4px #f59e0b40}.tbox b{display:block;font-size:1.05rem}.tbox small{color:var(--muted);font-size:.78rem}.tconn{width:2px;height:22px;background:var(--navy3)}.expl{background:var(--soft);border:1px dashed var(--navy3);border-radius:12px;padding:16px 18px;margin-top:18px;min-height:80px}.expl h4{color:var(--navy)}table{width:100%;border-collapse:collapse;font-size:.9rem}th,td{text-align:left;padding:9px 12px;border-bottom:1px solid var(--border)}th{background:var(--soft);color:var(--navy);font-size:.78rem;text-transform:uppercase;letter-spacing:.4px;position:sticky;top:0}tr:hover td{background:#fafcff}code,.mono{font-family:Cascadia Code,Consolas,Monaco,monospace;background:#eef2f7;padding:1px 6px;border-radius:5px;font-size:.86em;color:var(--navy)}.lngrid{display:grid;grid-template-columns:repeat(auto-fill,minmax(220px,1fr));gap:12px}.ln{background:#fff;border:1px solid var(--border);border-left-width:5px;border-radius:11px;padding:13px 15px;cursor:pointer;transition:.13s;position:relative}.ln:hover{transform:translateY(-2px);box-shadow:var(--shadow)}.ln .code{font-weight:800;font-size:1.05rem;letter-spacing:.5px}.ln .t{font-size:.84rem;color:var(--muted);margin-top:2px}.ln .star{position:absolute;right:10px;top:9px;color:var(--accent);font-size:.9rem}.grpchips{display:flex;flex-wrap:wrap;gap:7px;margin:14px 0}.count{font-size:.85rem;color:var(--muted);margin:6px 0 0}.modal{position:fixed;inset:0;background:#0f29428c;display:none;place-items:center;z-index:150;padding:20px}.modal.open{display:grid}.mbox{background:#fff;border-radius:16px;max-width:620px;width:100%;max-height:86vh;overflow:auto;box-shadow:0 20px 60px #00000059}.mhead{padding:20px 24px;color:#fff;position:sticky;top:0}.mhead{z-index:2}.mhead .x{position:absolute;right:14px;top:14px;background:#ffffff38;border:0;color:#fff;width:34px;height:34px;border-radius:8px;cursor:pointer;font-size:1.15rem;z-index:10;line-height:1;display:grid;place-items:center}.mhead .x:hover{background:#fff6}.ejemplo{background:#ecfdf5;border:1px solid #a7f3d0;border-left:4px solid #059669;border-radius:9px;padding:10px 13px;font-size:.9rem;color:#065f46;margin:11px 0}.ejemplo b{color:#047857}.mhead .gname{font-size:.78rem;opacity:.9;text-transform:uppercase;letter-spacing:.5px}.mhead h3{font-size:1.7rem;margin:.1em 0 0}.mbody{padding:20px 24px}.dos{margin-top:8px}.do{background:var(--soft);border:1px solid var(--border);border-radius:8px;padding:8px 11px;margin-bottom:6px}.do .dohead{display:flex;align-items:center;gap:8px;flex-wrap:wrap}.do b{color:var(--navy);font-size:.92rem;letter-spacing:.3px}.do .cdc{font-size:.68rem;color:#fff;background:var(--accent-d);font-weight:700;padding:1px 7px;border-radius:5px;cursor:help}.do .dod{font-size:.82rem;color:#475569;margin-top:3px}.docat{font-size:.72rem;font-weight:800;text-transform:uppercase;letter-spacing:.5px;margin:13px 0 6px;padding-left:8px;border-left:3px solid}.refbanner{background:#fff7ed;border:1px solid #fed7aa;color:#9a3412;border-radius:9px;padding:9px 12px;font-size:.82rem;margin-top:12px}.dobadge{display:inline-block;margin-top:7px;background:#eef2f7;color:#475569;font-size:.68rem;font-weight:700;padding:2px 8px;border-radius:999px}.srcrow{display:flex;flex-wrap:wrap;gap:7px;margin:2px 0 4px}.chip.sm{padding:5px 11px;font-size:.8rem}.subst{background:linear-gradient(180deg,#fff,#f5f9ff);border:1px solid var(--border);border-radius:16px;padding:18px;box-shadow:var(--shadow)}.level{border:1px solid var(--border);border-radius:12px;padding:12px;margin:0;text-align:center;background:#fff}.level .lvtag{font-size:.72rem;font-weight:700;text-transform:uppercase;letter-spacing:.5px;color:var(--muted)}.bus{height:0;border-top:4px dashed;margin:6px 0;position:relative}.buslabel{position:relative;top:-13px;background:var(--bg);padding:0 10px;font-size:.78rem;font-weight:700;display:inline-block}.nodes{display:flex;gap:10px;justify-content:center;flex-wrap:wrap;margin:4px 0}.nodebox{border:2px solid var(--navy3);border-radius:9px;padding:9px 13px;font-weight:700;font-size:.85rem;background:#fff;min-width:80px}.protobtns{display:flex;gap:8px;flex-wrap:wrap;justify-content:center;margin:8px 0}.proto{border:0;border-radius:999px;padding:7px 15px;font-weight:700;font-size:.85rem;cursor:pointer;color:#fff;transition:.13s}.proto:hover{transform:scale(1.05)}.proto.dim{opacity:.45}.flow{display:flex;align-items:stretch;gap:0;flex-wrap:wrap}.fstep{flex:1 1 140px;min-width:140px;background:#fff;border:1px solid var(--border);border-radius:12px;padding:14px;text-align:center;cursor:pointer;transition:.15s;box-shadow:var(--shadow)}.fstep:hover{border-color:var(--accent);transform:translateY(-2px)}.fstep .ext{font-weight:800;color:var(--accent-d);font-size:1.05rem}.farrow{display:grid;place-items:center;font-size:1.5rem;color:var(--navy3);padding:0 4px;flex:0 0 auto}.gitem{background:#fff;border:1px solid var(--border);border-radius:11px;padding:14px 16px;margin-bottom:10px;box-shadow:var(--shadow)}.gitem .gs{font-weight:800;color:var(--navy)}.gitem .gt{font-size:.85rem;color:var(--accent-d);font-weight:600;margin-left:8px}.gitem p{margin:.4em 0 0;font-size:.92rem}.qtopbar{display:flex;gap:10px;flex-wrap:wrap;align-items:center;margin-bottom:16px}.qcard{background:#fff;border:1px solid var(--border);border-radius:13px;padding:18px 20px;margin-bottom:14px;box-shadow:var(--shadow)}.qcard .qn{font-size:.75rem;font-weight:700;color:var(--accent-d);text-transform:uppercase;letter-spacing:.5px}.qcard h4{margin:.3em 0 .8em;font-size:1.08rem}.opt{display:block;width:100%;text-align:left;background:var(--soft);color:var(--ink);border:1.5px solid var(--border);border-radius:10px;padding:11px 15px;margin-bottom:8px;cursor:pointer;font-size:.94rem;transition:.12s}.opt:hover{border-color:var(--navy3)}.opt.correct{background:#dcfce7;border-color:var(--ok);color:#14532d;font-weight:600}.opt.wrong{background:#fee2e2;border-color:var(--bad);color:#7f1d1d}.opt:disabled{cursor:default}.feedback{margin-top:6px;padding:11px 14px;border-radius:9px;font-size:.9rem;display:none}.feedback.show{display:block}.feedback.good{background:#dcfce7;color:#14532d}.feedback.bad{background:#fef3c7;color:#78350f}.scorebar{position:sticky;bottom:0;background:var(--navy);color:#fff;border-radius:12px;padding:14px 20px;display:flex;justify-content:space-between;align-items:center;box-shadow:0 -4px 20px #0003;margin-top:10px}.footer{text-align:center;color:var(--muted);font-size:.8rem;padding:24px 0 0}.barrow{display:flex;align-items:center;gap:10px;margin-bottom:5px;cursor:pointer}.barrow:hover .barlabel{color:var(--navy)}.barlabel{flex:0 0 210px;font-size:.8rem;text-align:right;color:#475569}.bartrack{flex:1;background:#eef2f7;border-radius:6px;height:18px;overflow:hidden}.barfill{height:100%;border-radius:6px;width:0;transition:width .8s cubic-bezier(.2,.8,.2,1)}.barval{flex:0 0 34px;font-size:.8rem;font-weight:700;color:#334155}.gstage rect{transition:stroke .2s}.gstage.hot rect{stroke:var(--accent)!important;stroke-width:3.5}#gooseStatus{margin-top:8px;font-size:.92rem;color:var(--navy);min-height:22px;font-weight:600}.anat{display:flex;gap:18px;align-items:center;flex-wrap:wrap;margin:12px 0}.anatobj{background:var(--navy);color:#fff;border-radius:11px;padding:14px 22px;font-weight:800;font-size:1.15rem;text-align:center}.anatobj span{display:block;font-size:.68rem;color:var(--accent2);font-weight:700;margin-top:2px}.anatconn{color:var(--muted);font-size:1.4rem}.anatattrs{display:flex;gap:8px;flex-wrap:wrap}.anatattr{background:#fff;border:1.5px solid var(--border);border-radius:8px;padding:9px 13px;cursor:pointer;font-family:Cascadia Code,Consolas,monospace;font-weight:700;color:var(--navy);transition:.12s}.anatattr:hover,.anatattr.sel{border-color:var(--accent);background:#fff7ed}@media (max-width:640px){.barlabel{flex-basis:120px;font-size:.72rem}}.simctrl{display:flex;flex-wrap:wrap;gap:12px;align-items:center;margin:10px 0}.simctrl label{font-size:.85rem;color:#334155;display:flex;align-items:center;gap:6px}.simctrl select{padding:6px 8px;border:1px solid var(--border);border-radius:7px;font-size:.85rem}.simctrl input[type=range]{width:150px}#svStatus,#tccStatus{margin-top:8px;font-weight:600;color:var(--navy);min-height:20px;font-size:.92rem}.darkbtn{margin-left:8px;background:#ffffff1f;border:1px solid rgba(255,255,255,.28);color:#fff;width:40px;height:40px;border-radius:10px;cursor:pointer;font-size:1.05rem;line-height:1;display:inline-flex;align-items:center;justify-content:center}.darkbtn:hover{background:#ffffff40}body.dark{--bg:#0b1622;--card:#15212f;--ink:#e6edf3;--muted:#9fb0c0;--border:#27384a;--soft:#101e2c;--shadow:0 1px 3px rgba(0,0,0,.4),0 8px 22px rgba(0,0,0,.32)}body.dark .hero{background:linear-gradient(135deg,#162434,#0f1b2a);border-color:var(--border)}body.dark .part,body.dark .ln,body.dark .fstep,body.dark .gitem,body.dark .qcard,body.dark .chip,body.dark .btn.ghost,body.dark .tbox,body.dark .anatattr,body.dark .mbox{background:var(--card)}body.dark .chip{color:#cfe0f0;border-color:var(--border)}body.dark .chip.on{background:var(--accent);color:#0f2942;border-color:var(--accent)}body.dark .chip:hover{border-color:var(--accent);color:#fff}body.dark input.search{background-color:var(--card);color:var(--ink)}body.dark .simctrl select,body.dark .simctrl input{background:var(--card);color:var(--ink)}body.dark .simctrl label,body.dark .lead{color:#b9c6d4}body.dark code,body.dark .pill,body.dark .dobadge,body.dark .feat .ic{background:#1f2e40}body.dark .pill,body.dark .dobadge{color:#cfe0f0}body.dark table tr:hover td{background:#1a2a3d}body.dark code,body.dark .stat b,body.dark th,body.dark .do b,body.dark .gitem .gs,body.dark .expl h4,body.dark #svStatus,body.dark #tccStatus,body.dark #gooseStatus{color:#cfe0f0}body.dark .do .dod{color:#9fb0c0}body.dark .btn.ghost{color:#e6edf3}body.dark .opt,body.dark .exopt{color:var(--ink)}body.dark nav.tabs button.active{color:#fff;background:var(--bg)}body.dark .tbox b,body.dark .ln .code{color:#e6edf3!important}body.dark .catbadge{filter:brightness(1.25)}.gmsg{font-family:Cascadia Code,Consolas,monospace;font-size:.78rem;background:var(--soft);border:1px solid var(--border);border-radius:9px;padding:10px 12px;white-space:pre-wrap;line-height:1.5;color:var(--ink)}.mmsgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(205px,1fr));gap:12px;margin:10px 0}.mmsgrid>div{background:var(--soft);border:1px solid var(--border);border-radius:9px;padding:11px}.mmsgrid>div>b{color:var(--navy);font-size:.92rem}.mmsgrid select,.mmsgrid input{width:100%;margin:6px 0;padding:6px 8px;border:1px solid var(--border);border-radius:6px;font-size:.85rem}.mmsgrid .btn,.mmsgrid .btn.ghost{width:100%;margin-top:4px;padding:8px}body.dark .mmsgrid select,body.dark .mmsgrid input{background:var(--card);color:var(--ink)}body.dark .mmsgrid>div>b{color:#cfe0f0}.scltree details{margin:2px 0 2px 2px;border-left:2px solid var(--border);padding-left:10px}.scltree summary{cursor:pointer;padding:3px 0;font-size:.9rem;color:var(--ink)}.scltree summary:hover{color:var(--accent-d)}.scltreeleaf{font-size:.85rem;padding:2px 0 2px 16px;color:var(--ink)}#sclFile{font-size:.82rem;max-width:100%}.labstage rect{transition:stroke .2s}.labstage.hot rect{stroke:var(--accent)!important;stroke-width:3.5}.labgrid{display:grid;grid-template-columns:repeat(auto-fit,minmax(190px,1fr));gap:12px;margin:8px 0}.labgrid label{font-size:.85rem;color:#334155;display:block}.labgrid input[type=range]{width:100%}body.dark .labgrid label{color:#cbd5e1}body.dark .labgrid select{background:var(--card);color:var(--ink)}#labCalcOut,#labResult{font-size:.92rem;margin-top:6px}.exopt{display:block;width:100%;text-align:left;background:var(--soft);border:1.5px solid var(--border);border-radius:10px;padding:11px 15px;margin-bottom:8px;cursor:pointer;font-size:.95rem;transition:.12s;color:var(--ink)}.exopt:hover{border-color:var(--navy3)}.exopt.sel{border-color:var(--accent);background:#fff7ed}body.dark .exopt.sel{background:#3a2a12}.exprog{height:9px;background:#eef2f7;border-radius:5px;overflow:hidden;margin:6px 0 12px}.exprog>div{height:100%;background:var(--accent);transition:width .3s}.exrev{border-left:4px solid var(--border);padding:6px 12px;margin:8px 0;background:var(--soft);border-radius:0 8px 8px 0}.excert{border:3px solid var(--accent);border-radius:14px;padding:26px 22px;text-align:center;background:linear-gradient(135deg,#fff,#fff7ed);margin-top:12px}body.dark .excert{background:linear-gradient(135deg,#fff,#fff7ed);color:#1e293b}.excert .big{font-size:2.6rem;font-weight:800;color:var(--accent-d);line-height:1}.excert h2{color:var(--navy);margin:8px 0 2px}body.dark .excert h2{color:var(--navy)}@media print{body *{visibility:hidden!important}#examCert,#examCert *{visibility:visible!important}#examCert{position:absolute;left:0;top:0;width:100%;border:none}}.en-ref{color:#5b7086}.ln .en-ref{font-size:.78rem;font-style:italic;margin-top:4px;display:block;line-height:1.35}.part .en-ref{font-style:italic}body.hide-en .en-ref{display:none!important}@media (max-width:640px){.brand h1{font-size:1.05rem}.sec-title h2{font-size:1.25rem}.farrow{transform:rotate(90deg)}}:focus-visible{outline:2px solid var(--accent);outline-offset:2px;border-radius:4px}.chip:focus-visible,.part.clickable:focus-visible,.anatattr:focus-visible,.tbox:focus-visible{outline:2px solid var(--accent);outline-offset:3px}@media print{@page{size:landscape;margin:12mm}body *{visibility:hidden!important}#examCert,#examCert *{visibility:visible!important}#examCert{position:absolute;left:0;top:0;width:100%;margin:0!important;box-shadow:none!important;-webkit-print-color-adjust:exact;print-color-adjust:exact}header.top,nav.tabs,.tabs{display:none!important}}.opt.correct,.exopt.correct{color:#14532d!important}.opt.wrong,.exopt.wrong{color:#7f1d1d!important}.feedback.good{color:#14532d!important}.feedback.bad{color:#78350f!important}.hamb{display:none;flex:0 0 auto;width:44px;height:44px;border:1.5px solid rgba(255,255,255,.55);border-radius:10px;background:#ffffff29;cursor:pointer;padding:0;align-items:center;justify-content:center;color:#fff;-webkit-tap-highlight-color:transparent}.hamb:hover{background:#ffffff42}.hamb svg{display:block;width:24px;height:24px}.hamb .ic-close,.hamb.open .ic-menu{display:none}.hamb.open .ic-close{display:block}.navscrim{position:fixed;inset:0;background:#080f1980;z-index:70;border:0}@media (max-width:860px){.hamb{display:flex}header.top{padding:14px 14px 8px;z-index:100}.brand{gap:10px}.brand p{display:none}.brand h1{font-size:1.06rem}nav.tabs{position:fixed;top:0;left:0;bottom:0;width:80%;max-width:300px;margin:0;background:linear-gradient(160deg,var(--navy),var(--navy3));z-index:110;flex-direction:column;flex-wrap:nowrap;gap:2px;padding:64px 12px 16px;transform:translate(-105%);transition:transform .25s ease;overflow-y:auto;box-shadow:4px 0 24px #00000059}nav.tabs.open{transform:translate(0)}nav.tabs button{width:100%;text-align:left;border-radius:9px;font-size:1rem;padding:13px 16px;color:#e6edf3}nav.tabs button.active{background:var(--accent);color:#0f2942;box-shadow:none}nav.tabs button:hover{background:#ffffff1f;color:#fff}}@media (max-width:640px){main{padding:14px 12px 40px}.card{padding:14px 12px}.hero{padding:16px 14px}.stats{gap:10px}.stat{min-width:calc(50% - 10px)}.mmsgrid{grid-template-columns:1fr}.simctrl{flex-wrap:wrap}.simctrl .btn,.simctrl button{flex:1 1 auto;min-height:42px}.grid,.cards,.lngrid,#lnGrid{grid-template-columns:1fr!important}table,.scltree{font-size:.82rem}#gsOverlay>div{margin:0;max-width:100%;height:100%;border-radius:0;display:flex;flex-direction:column}#gsResults{max-height:none;flex:1}svg{max-width:100%;height:auto}button,.chip,.opt,.exopt{min-height:38px}.modal-card,.modalbox{width:96vw;max-width:96vw}}@media (max-width:400px){.brand h1{font-size:.98rem}.stat{min-width:100%}nav.tabs{width:86%}.sec-title h2{font-size:1.15rem}.darkbtn{width:38px;height:38px}}.navbrand{display:none}@media (max-width:860px){nav.tabs{padding-top:14px}.navbrand{display:flex;align-items:center;gap:10px;padding:6px 10px 14px;margin-bottom:6px;border-bottom:1px solid rgba(255,255,255,.15)}.navbrand-logo{flex:0 0 auto;width:38px;height:38px;border-radius:9px;background:var(--accent);display:grid;place-items:center;box-shadow:0 3px 10px #f59e0b66}.navbrand-logo svg{width:23px;height:23px}.navbrand-txt{color:#fff;font-weight:800;font-size:1.02rem;line-height:1.05}.navbrand-txt small{font-weight:600;font-size:.74rem;color:#bcd3ea}.navbrand-txt{flex:1}.navclose{flex:0 0 auto;width:38px;height:38px;border:1.5px solid rgba(255,255,255,.4);border-radius:9px;background:#ffffff1f;color:#fff;display:grid;place-items:center;cursor:pointer;-webkit-tap-highlight-color:transparent}.navclose:hover{background:#ffffff42}.navclose svg{display:block}}</style>
</head>
<body>
<header class="top">
  <div class="brand">
    <button id="navToggle" class="hamb" aria-label="Abrir menú de navegación" aria-expanded="false" aria-controls="tabs">
      <svg class="ic-menu" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><line x1="3" y1="6" x2="21" y2="6"/><line x1="3" y1="12" x2="21" y2="12"/><line x1="3" y1="18" x2="21" y2="18"/></svg>
      <svg class="ic-close" width="24" height="24" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><line x1="18" y1="6" x2="6" y2="18"/><line x1="6" y1="6" x2="18" y2="18"/></svg>
    </button>
    <div class="logo"><svg viewBox="0 0 24 24" fill="none" stroke="#0f2942" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"><path d="M13 2 3 14h7l-1 8 10-12h-7z" fill="#0f2942"/></svg></div>
    <div>
      <h1>IEC 61850 Interactivo</h1>
      <p>Aprende la norma de comunicación para sistemas de energía · en español</p>
    </div>
    <button id="globalSearchBtn" class="darkbtn" title="Buscar en todo (Ctrl/⌘+K)" aria-label="Búsqueda global" style="margin-left:auto;margin-left:8px">🔍</button><button id="darkToggle" class="darkbtn" title="Modo claro / oscuro" aria-label="Cambiar modo oscuro">🌙</button>
  </div>
  <nav class="tabs" id="tabs">
    <div class="navbrand">
      <span class="navbrand-logo" aria-hidden="true"><svg viewBox="0 0 24 24" fill="none" stroke="#0f2942" stroke-width="2.2" stroke-linecap="round" stroke-linejoin="round"><path d="M13 2 3 14h7l-1 8 10-12h-7z" fill="#0f2942"/></svg></span>
      <span class="navbrand-txt" aria-hidden="true">IEC 61850<br><small>Interactivo</small></span>
      <button id="navClose" class="navclose" aria-label="Cerrar menú" title="Cerrar menú">
        <svg width="22" height="22" viewBox="0 0 24 24" fill="none" stroke="currentColor" stroke-width="2" stroke-linecap="round" stroke-linejoin="round" aria-hidden="true"><line x1="18" y1="6" x2="6" y2="18"/><line x1="6" y1="6" x2="18" y2="18"/></svg>
      </button>
    </div>
    <button data-v="inicio" class="active">Inicio</button>
    <button data-v="conceptos">Conceptos y estructura</button>
    <button data-v="nodos">Nodos lógicos</button>
    <button data-v="comunicaciones">Comunicaciones</button>
    <button data-v="scl">Configuración SCL</button>
    <button data-v="simulaciones">Simulaciones</button>
    <button data-v="glosario">Glosario</button>
    <button data-v="quiz">Cuestionario</button>
    <button data-v="examen">Examen</button>
  </nav>
</header>
<div id="navScrim" class="navscrim" hidden></div>

<main>
  <!-- ============ INICIO ============ -->
  <section class="view active" id="inicio">
    <div class="hero">
      <span class="pill">Norma internacional · Edición 2.1</span>
      <h2 style="font-size:1.9rem;margin-top:12px">¿Qué es la IEC 61850?</h2>
      <p class="lead">Es la norma internacional que define <b>cómo se comunican entre sí los dispositivos</b> de una subestación y, en general, de un sistema eléctrico de potencia. Su gran objetivo es la <b>interoperabilidad</b>: que relés de protección, controladores y medidores de <b>distintos fabricantes</b> intercambien información y trabajen juntos usando un mismo "idioma": un modelo de datos común y servicios de comunicación estandarizados.</p>
      <div class="stats">
        <div class="stat"><b id="st-ln">—</b><span>nodos lógicos</span></div>
        <div class="stat"><b id="st-do">—</b><span>objetos de datos</span></div>
        <div class="stat"><b id="st-cdc">—</b><span>clases de datos</span></div>
        <div class="stat"><b id="st-parts">—</b><span>partes de la norma</span></div>
        <div class="stat"><b id="st-gloss">—</b><span>términos en el glosario</span></div>
      </div>
    </div>

    <div class="hr"></div>
    <div class="sec-title"><span class="dot"></span><h2>Tu progreso</h2></div>
    <div id="progPanel" class="card" style="margin-top:6px"></div>

    <div class="hr"></div>
    <div class="sec-title"><span class="dot"></span><h2>Empieza por aquí</h2></div>
    <p class="muted">Toca una tarjeta para ir directo a esa sección.</p>
    <div class="feat">
      <div class="card" onclick="go('conceptos')"><div class="ic">🧱</div><h4>El modelo de datos</h4><p class="muted">Cómo se organiza la información: del servidor al atributo de dato. La idea más importante de la norma.</p></div>
      <div class="card" onclick="go('nodos')"><div class="ic">🔎</div><h4>Explorador de nodos lógicos</h4><p class="muted">Busca y filtra los más de 250 nodos lógicos (PTOC, XCBR, MMXU…) con su descripción en español.</p></div>
      <div class="card" onclick="go('comunicaciones')"><div class="ic">📡</div><h4>Comunicaciones</h4><p class="muted">GOOSE, MMS, Sampled Values y reportes, sobre un diagrama interactivo de la subestación.</p></div>
      <div class="card" onclick="go('scl')"><div class="ic">📄</div><h4>Configuración SCL</h4><p class="muted">Los archivos SSD, ICD, SCD y CID, y el flujo de ingeniería que los conecta.</p></div>
      <div class="card" onclick="go('glosario')"><div class="ic">📖</div><h4>Glosario</h4><p class="muted">Todas las siglas y términos clave explicados de forma sencilla.</p></div>
      <div class="card" onclick="go('quiz')"><div class="ic">✅</div><h4>Pon a prueba lo aprendido</h4><p class="muted">Cuestionario con 20 preguntas y explicación de cada respuesta.</p></div>
    </div>

    <div class="hr"></div>
    <div class="sec-title"><span class="dot"></span><h2>Ruta de aprendizaje sugerida</h2></div>
    <div class="card">
      <div class="path">
        <div class="step"><div class="num"></div><div><b>Entiende el porqué.</b> La norma nace para reemplazar el cableado y los protocolos propietarios por una red digital interoperable. Lee la introducción de arriba.</div></div>
        <div class="step"><div class="num"></div><div><b>Aprende el modelo de datos.</b> Servidor → Dispositivo lógico → Nodo lógico → Objeto de dato → Atributo. Es la base de todo. <a onclick="go('conceptos')">Ir a Conceptos →</a></div></div>
        <div class="step"><div class="num"></div><div><b>Explora los nodos lógicos.</b> Son los "bloques" funcionales (una protección, un interruptor, una medida). <a onclick="go('nodos')">Ir al explorador →</a></div></div>
        <div class="step"><div class="num"></div><div><b>Comprende cómo viajan los datos.</b> MMS, GOOSE y Sampled Values, y los buses de estación y de proceso. <a onclick="go('comunicaciones')">Ir a Comunicaciones →</a></div></div>
        <div class="step"><div class="num"></div><div><b>Conecta con la ingeniería real.</b> Los archivos SCL describen y configuran todo el sistema. <a onclick="go('scl')">Ir a SCL →</a></div></div>
        <div class="step"><div class="num"></div><div><b>Autoevalúate.</b> Resuelve el cuestionario y repasa lo que falle. <a onclick="go('quiz')">Ir al cuestionario →</a></div></div>
      </div>
    </div>

    <div class="hr"></div>
    <div class="sec-title"><span class="dot"></span><h2>Las partes de la norma</h2></div>
    <p class="muted">La IEC 61850 es una serie de documentos. Estas son las principales:</p>
    <div class="parts" id="parts"></div>
  </section>

  <!-- ============ CONCEPTOS ============ -->
  <section class="view" id="conceptos">
    <div class="sec-title"><span class="dot"></span><h2>Conceptos y estructura</h2></div>
    <p class="lead">La gran innovación de la IEC 61850 es modelar todo de forma <b>orientada a objetos</b>. En vez de señales sueltas, la información se organiza en una <b>jerarquía</b> con nombres estandarizados. Toca cada nivel del diagrama para entenderlo:</p>

    <div class="card" style="margin-top:16px">
      <div class="tree" id="tree"></div>
      <div class="expl" id="treeExpl"><h4>👆 Toca un nivel del diagrama</h4><p class="muted">Verás su explicación y un ejemplo aquí.</p></div>
    </div>

    <div class="grid" style="grid-template-columns:1fr;margin-top:20px">
      <div class="card">
        <h3>Una dirección real de un dato</h3>
        <p>Gracias a esta jerarquía, cada dato tiene una "dirección" única y legible. Por ejemplo:</p>
        <p style="font-size:1.05rem"><code>Rele_A / PROT / PTOC1 . Op . general</code></p>
        <table>
          <tr><th>Parte</th><th>Nivel</th><th>Significado</th></tr>
          <tr><td><code>Rele_A</code></td><td>Servidor / IED</td><td>El dispositivo físico (un relé)</td></tr>
          <tr><td><code>PROT</code></td><td>Dispositivo lógico (LD)</td><td>Agrupación "Protección"</td></tr>
          <tr><td><code>PTOC1</code></td><td>Nodo lógico (LN)</td><td>1ª función de sobrecorriente temporizada</td></tr>
          <tr><td><code>Op</code></td><td>Objeto de dato (DO)</td><td>"Operación" (la función operó)</td></tr>
          <tr><td><code>general</code></td><td>Atributo (DA)</td><td>Valor booleano de la operación</td></tr>
        </table>
      </div>
    </div>

    <div class="card" style="margin-top:20px">
      <h3>Anatomía de un objeto de dato</h3>
      <p class="muted">Ejemplo: el objeto <code>Op</code> (clase <b>ACT</b>, "información de activación de protección") del nodo PTOC se descompone en atributos. Toca cada uno:</p>
      <div class="anat">
        <div class="anatobj">Op<span>CDC: ACT</span></div>
        <div class="anatconn">&#8594;</div>
        <div class="anatattrs" id="anatAttrs"></div>
      </div>
      <div class="expl" id="anatExpl"><h4>&#128072; Toca un atributo</h4><p class="muted">Verás qué significa cada parte del objeto de dato.</p></div>
    </div>

    <div class="card" style="margin-top:20px">
      <h3>Constructor de referencia de objeto</h3>
      <p class="muted" style="font-size:.9rem">Arma una referencia paso a paso y observa cómo se forma la "dirección" jerárquica de un dato: <code>IED/LD/LN.DO.DA</code>. (Ilustrativo: no todas las combinaciones existen en un IED real.)</p>
      <div class="simctrl">
        <label>IED <input id="orIed" value="Rele_A" style="width:84px;padding:5px;border:1px solid var(--border);border-radius:6px"></label>
        <label>LD <select id="orLd"></select></label>
        <label>LN <select id="orLn"></select></label>
        <label>Inst <input id="orInst" type="number" min="1" max="9" value="1" style="width:48px;padding:5px;border:1px solid var(--border);border-radius:6px"></label>
        <label>DO <select id="orDo"></select></label>
        <label>DA <select id="orDa"></select></label>
      </div>
      <div id="orResult" class="mono" style="font-size:1.05rem;background:var(--navy);color:#fff;padding:12px 14px;border-radius:9px;margin-top:6px;word-break:break-all"></div>
      <div id="orExplain" style="font-size:.85rem;margin-top:8px"></div>
    </div>

    <div class="card" style="margin-top:20px">
      <h3>Analizador de referencias</h3>
      <p class="muted" style="font-size:.9rem">Escribe una referencia de objeto y la herramienta la descompone y explica cada parte (nodo lógico, objeto y atributo de dato, su CDC, su FC y la cláusula de la norma). Acepta con o sin IED/LD.</p>
      <div class="simctrl">
        <input id="anlIn" value="PTOC1.Op.general" style="flex:1;min-width:220px;padding:8px 10px;border:1px solid var(--border);border-radius:7px;font-family:'Cascadia Code',Consolas,monospace">
        <button class="btn" onclick="analyzeRef()">Analizar</button>
      </div>
      <div style="margin:2px 0 6px;font-size:.8rem" class="muted">Ejemplos:
        <a onclick="anlEx('PTOC1.Op.general')" style="cursor:pointer;color:var(--navy3)">PTOC1.Op.general</a> ·
        <a onclick="anlEx('Rele/PROT/PTOC1.Str.phsA')" style="cursor:pointer;color:var(--navy3)">Rele/PROT/PTOC1.Str.phsA</a> ·
        <a onclick="anlEx('XCBR1.Pos.stVal')" style="cursor:pointer;color:var(--navy3)">XCBR1.Pos.stVal</a> ·
        <a onclick="anlEx('MMXU1.A.phsA.cVal.mag.f')" style="cursor:pointer;color:var(--navy3)">MMXU1.A.phsA.cVal.mag.f</a>
      </div>
      <div id="anlOut"></div>
    </div>

    <div class="grid" style="grid-template-columns:repeat(auto-fit,minmax(300px,1fr));margin-top:20px">
      <div class="card">
        <h3>Clases de Datos Comunes (CDC)</h3>
        <p class="muted">Cada objeto de dato sigue una plantilla llamada CDC (parte 7-3). Define qué atributos tiene. Filtra por categoría:</p>
        <div class="grpchips" id="cdcChips"></div>
        <div style="max-height:340px;overflow:auto"><table id="cdcTable"><thead><tr><th>CDC</th><th>Categoría</th><th>Descripción</th></tr></thead><tbody></tbody></table></div>
      </div>
      <div class="card">
        <h3>Restricciones Funcionales (FC)</h3>
        <p class="muted">Las FC agrupan los atributos según su uso, para poder pedir "solo las medidas" o "solo la configuración".</p>
        <table>
          <tr><th>FC</th><th>Significado</th></tr>
          <tr><td><code>ST</code></td><td>Estado (status): valores que cambian por eventos</td></tr>
          <tr><td><code>MX</code></td><td>Medidas (measurands): magnitudes analógicas</td></tr>
          <tr><td><code>CO</code></td><td>Control: comandos hacia el equipo</td></tr>
          <tr><td><code>SP</code></td><td>Consignas (setpoints)</td></tr>
          <tr><td><code>SG</code></td><td>Grupos de ajustes (setting groups)</td></tr>
          <tr><td><code>CF</code></td><td>Configuración</td></tr>
          <tr><td><code>DC</code></td><td>Descripción</td></tr>
        </table>
        <p class="muted" style="margin-top:12px">Atributos típicos de un dato: <code>stVal</code> (valor), <code>q</code> (calidad) y <code>t</code> (marca de tiempo).</p>
      </div>
    </div>
  </section>

  <!-- ============ NODOS ============ -->
  <section class="view" id="nodos">
    <div class="sec-title"><span class="dot"></span><h2>Explorador de nodos lógicos</h2></div>
    <p class="lead">Los <b>nodos lógicos (LN)</b> son los bloques funcionales de la norma: una protección, un interruptor, una medida… La <b>primera letra</b> indica su grupo. Busca por nombre o descripción y filtra por grupo.</p>
    <div style="margin:16px 0 0;position:relative">
      <input class="search" id="lnSearch" placeholder="Buscar nodo lógico (p. ej. sobrecorriente, PTOC, interruptor, medición…)">
    </div>
    <div class="grpchips" id="lnChips"></div>
    <div class="srcrow" id="lnSrcChips"></div>
    <p class="count" id="lnCount"></p>
    <div class="lngrid" id="lnGrid"></div>
    <div class="card" id="extNote" style="margin-top:18px;background:var(--soft)">
      <h4>Fuentes de los nodos lógicos</h4>
      <p class="muted" id="extText"></p>
    </div>
  </section>

  <!-- ============ COMUNICACIONES ============ -->
  <section class="view" id="comunicaciones">
    <div class="sec-title"><span class="dot"></span><h2>Comunicaciones</h2></div>
    <p class="lead">La norma define un modelo de datos abstracto y luego lo "mapea" a protocolos reales. Hay dos grandes formas de comunicación: <b>vertical</b> (cliente/servidor, con MMS) y <b>horizontal</b> (publicador/suscriptor, con GOOSE y Sampled Values). Toca cada protocolo para resaltarlo y leer su descripción:</p>


    <div class="card" style="margin-top:14px">
      <h3>Del modelo abstracto a los protocolos reales</h3>
      <p class="muted" style="font-size:.9rem">La idea central: la norma define <b>un solo modelo de datos y servicios abstractos (ACSI)</b> y luego lo "mapea" a distintos protocolos según la necesidad. Diagrama original:</p>
      <svg viewBox="0 0 720 300" style="width:100%;height:auto;max-height:320px;background:#fff;border:1px solid var(--border);border-radius:10px">
        <defs><marker id="amap" markerWidth="9" markerHeight="9" refX="7" refY="3" orient="auto"><path d="M0,0 L7,3 L0,6 Z" fill="#64748b"/></marker></defs>
        <rect x="60" y="14" width="600" height="56" rx="9" fill="#0f2942"/>
        <text x="360" y="38" text-anchor="middle" font-size="13" font-weight="700" fill="#fff">Modelo de datos orientado a objetos + ACSI (servicios abstractos)</text>
        <text x="360" y="56" text-anchor="middle" font-size="10.5" fill="#bcd3ea">IEC 61850-7-2 (servicios) · 7-3 (CDC) · 7-4 (nodos lógicos) — independiente del protocolo</text>
        <rect x="60" y="92" width="600" height="26" rx="6" fill="#fef6e7" stroke="#f59e0b"/>
        <text x="360" y="109" text-anchor="middle" font-size="11" font-weight="700" fill="#b45309">Mapeo a un protocolo concreto (SCSM)</text>
        <line x1="155" y1="118" x2="155" y2="146" stroke="#64748b" stroke-width="1.8" marker-end="url(#amap)"/>
        <line x1="360" y1="118" x2="360" y2="146" stroke="#64748b" stroke-width="1.8" marker-end="url(#amap)"/>
        <line x1="565" y1="118" x2="565" y2="146" stroke="#64748b" stroke-width="1.8" marker-end="url(#amap)"/>
        <rect x="60" y="148" width="190" height="138" rx="9" fill="#fff" stroke="#0891b2" stroke-width="2"/>
        <text x="155" y="172" text-anchor="middle" font-size="14" font-weight="800" fill="#0891b2">MMS</text>
        <text x="155" y="190" text-anchor="middle" font-size="9.5" fill="#64748b">IEC 61850-8-1</text>
        <text x="155" y="212" text-anchor="middle" font-size="10.5" fill="#334155">Cliente / servidor</text>
        <text x="155" y="228" text-anchor="middle" font-size="10.5" fill="#334155">sobre TCP/IP</text>
        <text x="155" y="252" text-anchor="middle" font-size="10" fill="#475569">Lecturas, comandos,</text>
        <text x="155" y="266" text-anchor="middle" font-size="10" fill="#475569">reportes · Bus de estación</text>
        <rect x="265" y="148" width="190" height="138" rx="9" fill="#fff" stroke="#dc2626" stroke-width="2"/>
        <text x="360" y="172" text-anchor="middle" font-size="14" font-weight="800" fill="#dc2626">GOOSE</text>
        <text x="360" y="190" text-anchor="middle" font-size="9.5" fill="#64748b">IEC 61850-8-1</text>
        <text x="360" y="212" text-anchor="middle" font-size="10.5" fill="#334155">Publicador / suscriptor</text>
        <text x="360" y="228" text-anchor="middle" font-size="10.5" fill="#334155">Ethernet capa 2</text>
        <text x="360" y="252" text-anchor="middle" font-size="10" fill="#475569">Disparos, enclavamientos</text>
        <text x="360" y="266" text-anchor="middle" font-size="10" fill="#475569">(muy rápido, ~ms)</text>
        <rect x="470" y="148" width="190" height="138" rx="9" fill="#fff" stroke="#16a34a" stroke-width="2"/>
        <text x="565" y="172" text-anchor="middle" font-size="13.5" font-weight="800" fill="#16a34a">Sampled Values</text>
        <text x="565" y="190" text-anchor="middle" font-size="9.5" fill="#64748b">IEC 61850-9-2</text>
        <text x="565" y="212" text-anchor="middle" font-size="10.5" fill="#334155">Publicador / suscriptor</text>
        <text x="565" y="228" text-anchor="middle" font-size="10.5" fill="#334155">Ethernet capa 2</text>
        <text x="565" y="252" text-anchor="middle" font-size="10" fill="#475569">Muestras de I/V</text>
        <text x="565" y="266" text-anchor="middle" font-size="10" fill="#475569">Bus de proceso</text>
      </svg>
    </div>

    <div class="protobtns" id="protoBtns"></div>

    <svg id="substSvg" viewBox="0 0 720 400" style="width:100%;height:auto;max-height:430px;background:#fff;border:1px solid var(--border);border-radius:12px;margin-top:6px">
      <text x="14" y="22" font-size="11" font-weight="700" fill="#64748b">NIVEL DE ESTACIÓN</text>
      <rect x="120" y="30" width="150" height="46" rx="8" fill="#fff" stroke="#2563eb" stroke-width="2"/><text x="195" y="58" text-anchor="middle" font-size="12.5" font-weight="700" fill="#0f2942">SCADA</text>
      <rect x="300" y="30" width="110" height="46" rx="8" fill="#fff" stroke="#2563eb" stroke-width="2"/><text x="355" y="58" text-anchor="middle" font-size="12.5" font-weight="700" fill="#0f2942">HMI</text>
      <rect x="440" y="30" width="160" height="46" rx="8" fill="#fff" stroke="#2563eb" stroke-width="2"/><text x="520" y="54" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0f2942">Gateway</text><text x="520" y="68" text-anchor="middle" font-size="9" fill="#64748b">telecontrol</text>
      <line x1="195" y1="76" x2="195" y2="104" stroke="#94a3b8" stroke-width="1.5"/><line x1="355" y1="76" x2="355" y2="104" stroke="#94a3b8" stroke-width="1.5"/><line x1="520" y1="76" x2="520" y2="104" stroke="#94a3b8" stroke-width="1.5"/>
      <text x="360" y="98" text-anchor="middle" font-size="11" font-weight="800" fill="#2563eb">Bus de estación · MMS · GOOSE · Reportes</text>
      <line id="bus-station" x1="40" y1="104" x2="680" y2="104" stroke="#2563eb" stroke-width="4"/>
      <text x="14" y="140" font-size="11" font-weight="700" fill="#64748b">NIVEL DE BAHÍA</text>
      <line x1="140" y1="104" x2="140" y2="152" stroke="#94a3b8" stroke-width="1.5"/><line x1="360" y1="104" x2="360" y2="152" stroke="#94a3b8" stroke-width="1.5"/><line x1="580" y1="104" x2="580" y2="152" stroke="#94a3b8" stroke-width="1.5"/>
      <rect x="70" y="152" width="140" height="54" rx="8" fill="#fff7f7" stroke="#dc2626" stroke-width="2"/><text x="140" y="176" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0f2942">Relé de protección</text><text x="140" y="192" text-anchor="middle" font-size="9" fill="#64748b">IED</text>
      <rect x="290" y="152" width="140" height="54" rx="8" fill="#fff7f7" stroke="#dc2626" stroke-width="2"/><text x="360" y="176" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0f2942">Control de bahía</text><text x="360" y="192" text-anchor="middle" font-size="9" fill="#64748b">IED</text>
      <rect x="510" y="152" width="140" height="54" rx="8" fill="#fff7f7" stroke="#dc2626" stroke-width="2"/><text x="580" y="176" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0f2942">Relé de protección</text><text x="580" y="192" text-anchor="middle" font-size="9" fill="#64748b">IED</text>
      <line x1="140" y1="206" x2="140" y2="250" stroke="#94a3b8" stroke-width="1.5"/><line x1="360" y1="206" x2="360" y2="250" stroke="#94a3b8" stroke-width="1.5"/><line x1="580" y1="206" x2="580" y2="250" stroke="#94a3b8" stroke-width="1.5"/>
      <text x="360" y="244" text-anchor="middle" font-size="11" font-weight="800" fill="#16a34a">Bus de proceso · Sampled Values · GOOSE</text>
      <line id="bus-process" x1="40" y1="250" x2="680" y2="250" stroke="#16a34a" stroke-width="4"/>
      <text x="14" y="286" font-size="11" font-weight="700" fill="#64748b">NIVEL DE PROCESO</text>
      <line x1="150" y1="250" x2="150" y2="300" stroke="#94a3b8" stroke-width="1.5"/><line x1="360" y1="250" x2="360" y2="300" stroke="#94a3b8" stroke-width="1.5"/><line x1="560" y1="250" x2="560" y2="300" stroke="#94a3b8" stroke-width="1.5"/>
      <rect x="80" y="300" width="150" height="52" rx="8" fill="#fff" stroke="#16a34a" stroke-width="2"/><text x="155" y="324" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0f2942">Unidad de fusión</text><text x="155" y="340" text-anchor="middle" font-size="9" fill="#64748b">Merging Unit</text>
      <rect x="300" y="300" width="120" height="52" rx="8" fill="#fff" stroke="#16a34a" stroke-width="2"/><text x="360" y="330" text-anchor="middle" font-size="12" font-weight="700" fill="#0f2942">TC / TP</text>
      <rect x="480" y="300" width="160" height="52" rx="8" fill="#fff" stroke="#ca8a04" stroke-width="2"/><text x="560" y="324" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0f2942">Interruptor</text><text x="560" y="340" text-anchor="middle" font-size="9" fill="#64748b">y equipo de patio</text>
      <text x="360" y="378" text-anchor="middle" font-size="10" fill="#7c3aed">Sincronización de tiempo: PTP / IEEE 1588 (parte 9-3)</text>
    </svg>
    <div class="expl" id="protoExpl"><h4>👆 Toca un protocolo arriba</h4><p class="muted">Verás su descripción y dónde se usa.</p></div>

    <div class="card" style="margin-top:20px">
      <h3>Ejemplo interactivo: un disparo por GOOSE</h3>
      <p class="muted" style="font-size:.9rem">Así viaja una orden de disparo entre funciones, usando un mensaje GOOSE horizontal. Pulsa el botón para simularlo.</p>
      <svg id="gooseSvg" viewBox="0 0 720 210" style="width:100%;height:auto;max-height:250px;margin-top:6px">
        <defs>
          <marker id="arr" markerWidth="9" markerHeight="9" refX="7" refY="3" orient="auto"><path d="M0,0 L7,3 L0,6 Z" fill="#94a3b8"/></marker>
          <marker id="arrR" markerWidth="9" markerHeight="9" refX="7" refY="3" orient="auto"><path d="M0,0 L7,3 L0,6 Z" fill="#dc2626"/></marker>
        </defs>
        <g class="gstage" data-s="0">
          <rect x="14" y="74" width="120" height="62" rx="8" fill="#fff" stroke="#16a34a" stroke-width="2"/>
          <text x="74" y="100" text-anchor="middle" font-size="14" font-weight="700" fill="#0f2942">TCTR</text>
          <text x="74" y="118" text-anchor="middle" font-size="10" fill="#64748b">TC: mide I</text>
        </g>
        <line x1="134" y1="105" x2="174" y2="105" stroke="#94a3b8" stroke-width="2" marker-end="url(#arr)"/>
        <rect x="178" y="30" width="198" height="150" rx="10" fill="#fff7f7" stroke="#dc2626" stroke-width="1.5"/>
        <text x="277" y="47" text-anchor="middle" font-size="11" font-weight="700" fill="#dc2626">Relé de protección (IED)</text>
        <g class="gstage" data-s="1">
          <rect x="196" y="56" width="162" height="44" rx="7" fill="#fff" stroke="#dc2626" stroke-width="2"/>
          <text x="277" y="78" text-anchor="middle" font-size="12" font-weight="700" fill="#0f2942">PTOC (51)</text>
          <text x="277" y="93" text-anchor="middle" font-size="9.5" fill="#64748b">Sobrecorriente -&gt; Str</text>
        </g>
        <line x1="277" y1="100" x2="277" y2="116" stroke="#dc2626" stroke-width="2" marker-end="url(#arr)"/>
        <g class="gstage" data-s="2">
          <rect x="196" y="118" width="162" height="44" rx="7" fill="#fff" stroke="#dc2626" stroke-width="2"/>
          <text x="277" y="140" text-anchor="middle" font-size="12" font-weight="700" fill="#0f2942">PTRC</text>
          <text x="277" y="155" text-anchor="middle" font-size="9.5" fill="#64748b">Disparo -&gt; Op/Tr</text>
        </g>
        <line x1="376" y1="140" x2="556" y2="118" stroke="#dc2626" stroke-width="2.5" stroke-dasharray="7 4" marker-end="url(#arrR)"/>
        <text x="467" y="116" text-anchor="middle" font-size="12" font-weight="800" fill="#dc2626">GOOSE</text>
        <text x="467" y="150" text-anchor="middle" font-size="9" fill="#b45309">multicast - capa 2</text>
        <g class="gstage" data-s="3">
          <rect x="556" y="84" width="148" height="64" rx="8" fill="#fff" stroke="#ca8a04" stroke-width="2"/>
          <text x="630" y="110" text-anchor="middle" font-size="14" font-weight="700" fill="#0f2942">XCBR</text>
          <text x="630" y="128" text-anchor="middle" font-size="10" fill="#64748b">Interruptor -&gt; abre</text>
        </g>
        <circle id="packet" r="7" fill="#dc2626" opacity="0"></circle>
      </svg>
      <button class="btn" onclick="animateGoose()">&#9654; Simular disparo</button>
      <div id="gooseStatus">Pulsa "Simular disparo" para ver la secuencia.</div>
    </div>

    <div class="card" style="margin-top:20px">
      <h3>Comparación rápida</h3>
      <div style="overflow:auto">
      <table>
        <thead><tr><th>Servicio</th><th>Modelo</th><th>Velocidad</th><th>Uso típico</th><th>Parte</th></tr></thead>
        <tbody>
          <tr><td><b style="color:#0891b2">MMS</b></td><td>Cliente/servidor (vertical)</td><td>Media (TCP/IP)</td><td>Lectura de datos, comandos, ajustes desde SCADA/HMI</td><td>8-1</td></tr>
          <tr><td><b style="color:#dc2626">GOOSE</b></td><td>Publicador/suscriptor (horizontal)</td><td>Muy alta (~ms)</td><td>Disparos, enclavamientos, señales entre relés</td><td>8-1</td></tr>
          <tr><td><b style="color:#16a34a">Sampled Values</b></td><td>Publicador/suscriptor (horizontal)</td><td>Muy alta (muestreo periódico)</td><td>Muestras de corriente y tensión desde unidades de fusión</td><td>9-2</td></tr>
          <tr><td><b style="color:#7c3aed">Reportes</b></td><td>Cliente/servidor (vertical)</td><td>Media</td><td>Envío espontáneo de cambios al SCADA (buffered/unbuffered)</td><td>7-2</td></tr>
        </tbody>
      </table></div>
      <p class="muted" style="margin-top:12px">💡 El bus de proceso necesita <b>sincronización de tiempo de alta precisión</b> (PTP, IEEE 1588 — parte 9-3) para que las muestras de distintas unidades de fusión estén correlacionadas.</p>
    </div>
  </section>

  <!-- ============ SCL ============ -->
  <section class="view" id="scl">
    <div class="sec-title"><span class="dot"></span><h2>Configuración SCL</h2></div>
    <p class="lead">El <b>Substation Configuration Language (SCL)</b> —parte 6— es un lenguaje basado en <b>XML</b> para describir, de forma estandarizada, tanto los IED como toda la subestación. Permite que las <b>herramientas de ingeniería de distintos fabricantes</b> intercambien la configuración. Toca cada archivo del flujo:</p>

    <div class="flow" id="sclFlow" style="margin-top:16px"></div>
    <div class="expl" id="sclExpl"><h4>👆 Toca un archivo del flujo</h4><p class="muted">Verás qué contiene y quién lo genera.</p></div>

    <div class="card" style="margin-top:18px">
      <h3>El flujo de ingeniería completo</h3>
      <p class="muted" style="font-size:.9rem">Cómo se generan e intercambian los archivos entre herramientas y fabricantes (diagrama original):</p>
      <svg viewBox="0 0 720 250" style="width:100%;height:auto;max-height:280px;background:#fff;border:1px solid var(--border);border-radius:10px">
        <defs><marker id="scla" markerWidth="9" markerHeight="9" refX="7" refY="3" orient="auto"><path d="M0,0 L7,3 L0,6 Z" fill="#64748b"/></marker></defs>
        <rect x="12" y="26" width="158" height="54" rx="9" fill="#0f2942"/><text x="91" y="48" text-anchor="middle" font-size="11.5" font-weight="700" fill="#fff">Especificación</text><text x="91" y="64" text-anchor="middle" font-size="10" fill="#bcd3ea">del sistema</text>
        <rect x="281" y="26" width="160" height="54" rx="9" fill="#0f2942"/><text x="361" y="48" text-anchor="middle" font-size="11.5" font-weight="700" fill="#fff">Configurador</text><text x="361" y="64" text-anchor="middle" font-size="10" fill="#bcd3ea">del sistema</text>
        <rect x="551" y="26" width="158" height="54" rx="9" fill="#0f2942"/><text x="630" y="48" text-anchor="middle" font-size="11.5" font-weight="700" fill="#fff">Configurador</text><text x="630" y="64" text-anchor="middle" font-size="10" fill="#bcd3ea">del IED</text>
        <rect x="281" y="172" width="160" height="48" rx="9" fill="#fff" stroke="#7c3aed" stroke-width="2"/><text x="361" y="201" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0f2942">Fabricante del IED</text>
        <rect x="551" y="172" width="158" height="48" rx="9" fill="#fff" stroke="#ca8a04" stroke-width="2"/><text x="630" y="201" text-anchor="middle" font-size="13" font-weight="800" fill="#0f2942">IED</text>
        <line x1="170" y1="53" x2="279" y2="53" stroke="#64748b" stroke-width="1.8" marker-end="url(#scla)"/>
        <line x1="361" y1="172" x2="361" y2="82" stroke="#64748b" stroke-width="1.8" marker-end="url(#scla)"/>
        <line x1="441" y1="53" x2="549" y2="53" stroke="#64748b" stroke-width="1.8" marker-end="url(#scla)"/>
        <line x1="630" y1="82" x2="630" y2="170" stroke="#64748b" stroke-width="1.8" marker-end="url(#scla)"/>
        <rect x="201" y="30" width="48" height="22" rx="5" fill="#fef6e7" stroke="#b45309"/><text x="225" y="45" text-anchor="middle" font-size="10.5" font-weight="800" fill="#b45309">SSD</text>
        <rect x="372" y="116" width="48" height="22" rx="5" fill="#fef6e7" stroke="#b45309"/><text x="396" y="131" text-anchor="middle" font-size="10.5" font-weight="800" fill="#b45309">ICD</text>
        <rect x="471" y="30" width="48" height="22" rx="5" fill="#fef6e7" stroke="#b45309"/><text x="495" y="45" text-anchor="middle" font-size="10.5" font-weight="800" fill="#b45309">SCD</text>
        <rect x="641" y="116" width="48" height="22" rx="5" fill="#fef6e7" stroke="#b45309"/><text x="665" y="131" text-anchor="middle" font-size="10.5" font-weight="800" fill="#b45309">CID</text>
        <text x="361" y="240" text-anchor="middle" font-size="10" fill="#64748b">El SCD reúne el SSD y los ICD/IID; de él se extrae el CID que se carga en cada IED.</text>
      </svg>
    </div>

    <div class="grid" style="grid-template-columns:repeat(auto-fit,minmax(300px,1fr));margin-top:20px">
      <div class="card">
        <h3>Estructura de un archivo SCL</h3>
        <p class="muted">Todo archivo SCL contiene estas secciones principales:</p>
        <table>
          <tr><th>Sección</th><th>Describe</th></tr>
          <tr><td><code>Header</code></td><td>Identificación y versión del archivo</td></tr>
          <tr><td><code>Substation</code></td><td>Estructura física: niveles de tensión, bahías, equipos</td></tr>
          <tr><td><code>Communication</code></td><td>Subredes, direcciones IP/MAC y conexiones</td></tr>
          <tr><td><code>IED</code></td><td>Cada dispositivo, sus LD, LN, datasets y bloques de control</td></tr>
          <tr><td><code>DataTypeTemplates</code></td><td>Plantillas de tipos de datos (LN, DO, DA, CDC) usados</td></tr>
        </table>
      </div>
      <div class="card">
        <h3>Los archivos por extensión</h3>
        <table>
          <tr><th>Ext.</th><th>Nombre</th><th>Para qué</th></tr>
          <tr><td><code>.ssd</code></td><td>System Specification</td><td>Especificación del sistema</td></tr>
          <tr><td><code>.icd</code></td><td>IED Capability</td><td>Capacidades de un IED (de fábrica)</td></tr>
          <tr><td><code>.iid</code></td><td>Instantiated IED</td><td>IED instanciado para el proyecto</td></tr>
          <tr><td><code>.scd</code></td><td>Substation Config.</td><td>Sistema completo (archivo central)</td></tr>
          <tr><td><code>.cid</code></td><td>Configured IED</td><td>Configuración final que se carga al IED</td></tr>
          <tr><td><code>.sed</code></td><td>System Exchange</td><td>Intercambio entre sistemas/proyectos</td></tr>
        </table>
      </div>
    </div>
      <div class="card" style="margin-top:20px">
      <h3>Cargar y explorar un archivo SCL</h3>
      <p class="muted" style="font-size:.9rem">Carga un archivo real <code>.icd</code>, <code>.scd</code>, <code>.cid</code> o <code>.iid</code> (se procesa <b>localmente</b> en tu navegador, no se sube a ningún servidor) y explora su estructura jerárquica: <b>IED &#8594; LD &#8594; LN &#8594; Dataset</b>. ¿No tienes uno a mano? Prueba con el ejemplo.</p>
      <div style="background:#fff7ed;border:1px solid #fdba74;border-left:4px solid #f59e0b;border-radius:8px;padding:9px 12px;margin:8px 0;font-size:.82rem;color:#9a3412">&#9888; <b>Usa solo archivos de laboratorio o de ejemplo.</b> No cargues SCL de instalaciones en producción: contienen IP, MAC, VLAN y nombres de IED reales. Todo se procesa localmente en tu navegador (no se sube a ningún servidor); aun así, por buenas prácticas evita exponer configuraciones de redes reales.</div>
      <div class="simctrl">
        <input type="file" id="sclFile" accept=".scd,.icd,.cid,.iid,.ssd,.xml,application/xml,text/xml">
        <button class="btn" onclick="sclLoadSample()">Cargar ejemplo</button>
      </div>
      <div id="sclDrop" style="border:2px dashed var(--border);border-radius:10px;padding:16px;text-align:center;color:var(--muted);font-size:.85rem;margin:8px 0;transition:.15s">&#128193; Arrastra aquí un archivo SCL (.scd / .icd / .cid / .iid)</div>
      <div id="sclSummary" aria-live="polite" class="muted" style="font-size:.84rem;margin:6px 0;min-height:18px"></div>
      <div id="sclDiag" aria-live="polite" style="margin:8px 0"></div>
      <div id="sclArch" style="margin:8px 0"></div>
      <div id="sclTree" class="scltree" style="max-height:360px;overflow:auto;border:1px solid var(--border);border-radius:9px;padding:10px 12px;background:var(--card)"></div>
    </div>

    <div class="card" style="margin-top:20px">
      <h3>Comparador de SCD (v1 vs v2)</h3>
      <p class="muted" style="font-size:.9rem">Carga dos versiones de un archivo SCL y compara las diferencias: IED, nodos lógicos y DataSets <b>añadidos</b> (+) o <b>eliminados</b> (&minus;), y <b>cambios</b> (&#9888;) en APPID/MAC/VLAN/confRev de los bloques de control. Útil para revisar qué cambió entre dos revisiones de un proyecto.</p>
      <div class="mmsgrid">
        <div><b>Versión A (anterior)</b>
          <input type="file" id="cmpA" accept=".scd,.icd,.cid,.iid,.ssd,.xml,application/xml,text/xml">
          <div id="cmpAName" class="muted" style="font-size:.78rem;min-height:14px"></div>
        </div>
        <div><b>Versión B (nueva)</b>
          <input type="file" id="cmpB" accept=".scd,.icd,.cid,.iid,.ssd,.xml,application/xml,text/xml">
          <div id="cmpBName" class="muted" style="font-size:.78rem;min-height:14px"></div>
        </div>
        <div><b>Acción</b>
          <button class="btn" onclick="sclCompareRun()">Comparar A &#8594; B</button>
          <button class="btn ghost" onclick="sclCompareDemo()">Probar con ejemplo</button>
        </div>
      </div>
      <div id="cmpResult" aria-live="polite" style="margin-top:6px"></div>
    </div>
</section>

  <!-- ============ SIMULACIONES ============ -->
  <section class="view" id="simulaciones">
    <div class="sec-title"><span class="dot"></span><h2>Simulaciones</h2></div>
    <p class="lead">Experimenta con simuladores interactivos: un <b>laboratorio de bahía completo</b> (TC→TCTR→PTOC→PTRC→GOOSE→XCBR), el muestreo de Valores Muestreados, la curva tiempo-corriente, los enclavamientos y los mensajes GOOSE/MMS y reportes.</p>

    <div class="card" style="margin-top:16px">
      <h3>&#128295; Modo troubleshooting (resolución de problemas)</h3>
      <p class="muted" style="font-size:.9rem">Casos típicos de puesta en servicio IEC&nbsp;61850. Elige un caso, revisa las posibles causas y selecciona la que crees correcta: la herramienta te explica el porqué y la secuencia de diagnóstico.</p>
      <div class="simctrl" id="tsCases"></div>
      <div id="tsBody" style="margin-top:10px"></div>
    </div>

    <div class="card" style="margin-top:16px">
      <h3>&#9989; Modo puesta en servicio (checklist)</h3>
      <p class="muted" style="font-size:.9rem">Lista de verificación de pruebas de puesta en servicio IEC&nbsp;61850. Marca cada prueba como <b>OK</b>, <b>Falla</b> o <b>N/A</b>; el progreso se guarda en tu navegador. Sirve como guía de comisionado y registro de avance.</p>
      <div id="cmsSummary" aria-live="polite" style="margin:8px 0"></div>
      <div id="cmsList"></div>
      <button class="chip" onclick="cmsReset()" style="margin-top:10px">Reiniciar checklist</button>
    </div>

    <div class="card" style="margin-top:16px">
      <h3>Laboratorio virtual: bahía completa</h3>
      <p class="muted" style="font-size:.9rem">Cadena de protección de extremo a extremo: el TC entrega la corriente al <b>TCTR</b>, el <b>PTOC</b> (51) la compara con el ajuste de arranque y temporiza con su curva, el <b>PTRC</b> emite el disparo, viaja por <b>GOOSE</b> y el <b>XCBR</b> abre. Ajusta corriente, arranque (Is) y TMS, y simula.</p>
      <div class="labgrid">
        <label>Corriente de falla I: <b id="labIv">5.0</b>× In<input type="range" id="labI" min="0.5" max="20" step="0.5" value="5"></label>
        <label>Arranque Is (pickup): <b id="labIsv">1.0</b>× In<input type="range" id="labIs" min="0.5" max="4" step="0.1" value="1"></label>
        <label>Dial de tiempo TMS: <b id="labTmsv">0.30</b><input type="range" id="labTms" min="0.05" max="1" step="0.05" value="0.30"></label>
        <label>Curva (IEC 60255):
          <select id="labCurve"><option value="SI">Inversa normal (SI)</option><option value="VI">Muy inversa (VI)</option><option value="EI">Extrem. inversa (EI)</option></select></label>
      </div>
      <div id="labCalcOut" aria-live="polite" class="muted"></div>
      <svg id="labSvg" viewBox="0 0 720 150" style="width:100%;height:auto;max-height:170px;background:#fff;border:1px solid var(--border);border-radius:10px;margin:8px 0">
        <defs><marker id="larr" markerWidth="9" markerHeight="9" refX="7" refY="3" orient="auto"><path d="M0,0 L7,3 L0,6 Z" fill="#94a3b8"/></marker>
          <marker id="larrR" markerWidth="9" markerHeight="9" refX="7" refY="3" orient="auto"><path d="M0,0 L7,3 L0,6 Z" fill="#dc2626"/></marker></defs>
        <rect x="8" y="52" width="58" height="46" rx="7" fill="#fff" stroke="#16a34a" stroke-width="2"/><text x="37" y="73" text-anchor="middle" font-size="12" font-weight="700" fill="#0f2942">TC</text><text x="37" y="88" text-anchor="middle" font-size="8.5" fill="#64748b">I prim.</text>
        <line x1="66" y1="75" x2="90" y2="75" stroke="#94a3b8" stroke-width="2" marker-end="url(#larr)"/>
        <g class="labstage" data-s="0"><rect x="92" y="52" width="78" height="46" rx="7" fill="#fff" stroke="#16a34a" stroke-width="2"/><text x="131" y="73" text-anchor="middle" font-size="12" font-weight="700" fill="#0f2942">TCTR</text><text x="131" y="88" text-anchor="middle" font-size="8.5" fill="#64748b">mide I</text></g>
        <line x1="170" y1="75" x2="198" y2="75" stroke="#94a3b8" stroke-width="2" marker-end="url(#larr)"/>
        <g class="labstage" data-s="1"><rect x="200" y="44" width="120" height="62" rx="8" fill="#fff7f7" stroke="#dc2626" stroke-width="2"/><text x="260" y="68" text-anchor="middle" font-size="12.5" font-weight="700" fill="#0f2942">PTOC (51)</text><text x="260" y="83" text-anchor="middle" font-size="8.5" fill="#64748b">I vs Is · temporiza</text></g>
        <rect x="206" y="112" width="108" height="7" rx="3" fill="#e2e8f0"/><rect id="labBar" x="206" y="112" width="0" height="7" rx="3" fill="#f59e0b"/>
        <line x1="320" y1="75" x2="350" y2="75" stroke="#94a3b8" stroke-width="2" marker-end="url(#larr)"/>
        <g class="labstage" data-s="2"><rect x="352" y="52" width="92" height="46" rx="7" fill="#fff7f7" stroke="#dc2626" stroke-width="2"/><text x="398" y="73" text-anchor="middle" font-size="12" font-weight="700" fill="#0f2942">PTRC</text><text x="398" y="88" text-anchor="middle" font-size="8.5" fill="#64748b">disparo</text></g>
        <line x1="444" y1="75" x2="584" y2="75" stroke="#dc2626" stroke-width="2.5" stroke-dasharray="7 4" marker-end="url(#larrR)"/>
        <text x="514" y="66" text-anchor="middle" font-size="11" font-weight="800" fill="#dc2626">GOOSE</text>
        <circle id="labPkt" r="6" fill="#dc2626" opacity="0"></circle>
        <g class="labstage" data-s="3"><rect id="labXcbrRect" x="586" y="52" width="126" height="46" rx="7" fill="#fff7f7" stroke="#ca8a04" stroke-width="2"/><text id="labXcbrTxt" x="649" y="79" text-anchor="middle" font-size="11.5" font-weight="700" fill="#0f2942">XCBR (cerrado)</text></g>
      </svg>
      <button class="btn" onclick="labSim()">&#9654; Simular disparo</button>
      <div id="labResult" aria-live="polite"></div>
    </div>

    <div class="card" style="margin-top:20px">
      <h3>Nivel 2 · Coordinación de protecciones (selectividad)</h3>
      <p class="muted" style="font-size:.9rem">Dos relés de sobrecorriente (51) en serie: <b>R2</b> (alimentador, debe operar primero) y <b>R1</b> (cabecera, respaldo). Ante una falla deben <b>coordinar</b> con un margen (CTI ≈ 0,3 s). Ajusta los ajustes y observa las dos curvas y si se mantiene la selectividad.</p>
      <div class="mmsgrid">
        <div><b>Falla</b><label style="font-size:.82rem">Corriente I (× In)<input type="number" id="coI" value="6" min="0.5" max="20" step="0.5"></label></div>
        <div><b>R2 · alimentador</b><label style="font-size:.82rem">Is (× In)<input type="number" id="coIs2" value="1" min="0.3" step="0.1"></label><label style="font-size:.82rem">TMS<input type="number" id="coTms2" value="0.20" min="0.05" max="1" step="0.05"></label><label style="font-size:.82rem">Curva<select id="coCv2"><option>SI</option><option>VI</option><option>EI</option></select></label></div>
        <div><b>R1 · cabecera (respaldo)</b><label style="font-size:.82rem">Is (× In)<input type="number" id="coIs1" value="1" min="0.3" step="0.1"></label><label style="font-size:.82rem">TMS<input type="number" id="coTms1" value="0.50" min="0.05" max="1" step="0.05"></label><label style="font-size:.82rem">Curva<select id="coCv1"><option>SI</option><option>VI</option><option>EI</option></select></label></div>
      </div>
      <svg id="coSvg" viewBox="0 0 560 360" style="width:100%;max-width:560px;height:auto;display:block;margin:6px auto;background:#fff;border:1px solid var(--border);border-radius:10px"></svg>
      <div id="coResult" aria-live="polite" style="font-size:.92rem;margin-top:6px"></div>
    </div>

    <div class="card" style="margin-top:20px">
      <h3>Muestreo de Valores Muestreados (SV)</h3>
      <p class="muted" style="font-size:.9rem">La unidad de fusión digitaliza la onda tomando muestras a intervalos regulares y las publica en el bus de proceso (parte 9-2). Elige la tasa y pulsa reproducir para ver el muestreo.</p>
      <div class="simctrl">
        <button class="chip on" data-spc="80" id="sv80">80 muestras/ciclo · protección</button>
        <button class="chip" data-spc="256" id="sv256">256 muestras/ciclo · medición</button>
        <button class="btn" onclick="playSV()">▶ Reproducir muestreo</button>
      </div>
      <svg id="svSvg" viewBox="0 0 720 240" style="width:100%;height:auto;max-height:260px;background:#fff;border:1px solid var(--border);border-radius:10px"></svg>
      <div id="svStatus" aria-live="polite">A 50 Hz, 80 muestras/ciclo = 4000 muestras/s; 256/ciclo = 12,8 kHz.</div>
    </div>

    <div class="card" style="margin-top:20px">
      <h3>Curva tiempo-corriente (sobrecorriente 51)</h3>
      <p class="muted" style="font-size:.9rem">Las protecciones de tiempo inverso (IEC 60255) operan más rápido cuanto mayor es la corriente. Ajusta la curva, el dial de tiempo y la corriente de falla (en múltiplos del ajuste de arranque <i>Is</i>).</p>
      <div class="simctrl">
        <label>Curva:
          <select id="tccType">
            <option value="SI">Tiempo inverso normal (SI)</option>
            <option value="VI">Muy inversa (VI)</option>
            <option value="EI">Extremadamente inversa (EI)</option>
            <option value="LTI">Tiempo largo inverso (LTI)</option>
          </select></label>
        <label>Dial (TMS): <input type="range" id="tccTms" min="0.05" max="1" step="0.05" value="0.30"> <b id="tccTmsV">0.30</b></label>
        <label>Falla (× Is): <input type="range" id="tccM" min="1.5" max="20" step="0.5" value="5"> <b id="tccMV">5.0</b></label>
      </div>
      <svg id="tccSvg" viewBox="0 0 560 360" style="width:100%;height:auto;max-height:380px;background:#fff;border:1px solid var(--border);border-radius:10px"></svg>
      <div id="tccStatus" aria-live="polite"></div>
    </div>

    <div class="card" style="margin-top:20px">
      <h3>Simulación de enclavamientos (CILO)</h3>
      <p class="muted" style="font-size:.9rem">El nodo lógico <b>CILO</b> permite o bloquea las maniobras según condiciones de seguridad. Opera los equipos de esta bahía e intenta, por ejemplo, poner a tierra con el interruptor cerrado: el enclavamiento lo impedirá.</p>
      <div class="simctrl" id="ciloBtns">
        <button class="btn" data-dev="qa1">Interruptor (QA1)</button>
        <button class="btn ghost" data-dev="qs1">Secc. de barra (QS1)</button>
        <button class="btn ghost" data-dev="qs2">Secc. de línea (QS2)</button>
        <button class="btn ghost" data-dev="qe">Puesta a tierra (QE)</button>
        <button class="chip" onclick="ciloReset()">Reiniciar</button>
      </div>
      <svg id="ciloSvg" viewBox="0 0 440 380" style="width:100%;max-width:430px;height:auto;background:#fff;border:1px solid var(--border);border-radius:10px;display:block;margin:6px auto 0"></svg>
      <div id="ciloStatus" aria-live="polite" style="margin-top:8px;min-height:22px;font-weight:600;font-size:.92rem"></div>
    </div>

    <div class="card" style="margin-top:20px">
      <h3>Simulador de mensajes GOOSE</h3>
      <p class="muted" style="font-size:.9rem">Observa los <b>campos reales</b> del protocolo. Al cambiar un dato del dataset se incrementa <b>stNum</b>, <b>sqNum</b> vuelve a 0 y el mensaje se retransmite en <b>ráfaga</b> con intervalos crecientes (4&nbsp;ms → 1&nbsp;s); sin cambios solo crece sqNum (latido).</p>
      <div class="simctrl" id="gooseSimBtns">
        <button class="btn" data-ev="str">Arranque · PTOC.Str = TRUE</button>
        <button class="btn" data-ev="op">Disparo · PTOC.Op = TRUE</button>
        <button class="btn ghost" data-ev="reset">Reponer (FALSE)</button>
        <button class="btn ghost" data-ev="stop" id="gStopBtn">&#9209; Detener simulación</button>
        <button class="btn ghost" data-ev="cut">✂ Cortar enlace</button>
        <button class="chip" data-ev="restore">↻ Restablecer</button>
      </div>
      <div id="gooseHint" class="muted" style="font-size:.85rem;margin:2px 0 10px">Estado inicial: stNum=1, latido estable. Pulsa un evento para ver la secuencia.</div>
      <div style="display:grid;grid-template-columns:repeat(auto-fit,minmax(270px,1fr));gap:14px">
        <div>
          <h4 style="margin:0 0 5px">Bloque de control (GoCB) y dataset</h4>
          <table>
            <tr><th>Campo</th><th>Valor</th></tr>
            <tr><td>GoID</td><td><code>RelayA/LLN0$GO$gcbTRIP</code></td></tr>
            <tr><td>DatSet</td><td><code>RelayA/LLN0$Trip</code></td></tr>
            <tr><td>ConfRev</td><td>1</td></tr>
            <tr><td>AppID</td><td><code>0x0001</code></td></tr>
            <tr><td>MAC destino</td><td><code>01-0C-CD-01-00-01</code></td></tr>
          </table>
          <p class="muted" style="font-size:.78rem;margin-top:6px">El GoCB publica el dataset (multicast, capa 2). El dataset agrupa los datos que se envían juntos.</p>
        </div>
        <div>
          <h4 style="margin:0 0 5px">Mensaje en el bus (APDU GOOSE)</h4>
          <div id="gooseMsg" class="gmsg"></div>
        </div>
      </div>
      <h4 style="margin:12px 0 4px">Cronología de retransmisión</h4>
      <div style="overflow:auto"><table><thead><tr><th>stNum</th><th>sqNum</th><th>TAL</th><th>tipo</th></tr></thead><tbody id="gooseLogBody"></tbody></table></div>
      <h4 style="margin:12px 0 4px">Suscriptor · supervisión LGOS (Time Allowed To Live)</h4>
      <div id="gooseSub" style="background:var(--soft);border:1px solid var(--border);border-radius:9px;padding:11px 13px"></div>
    </div>

    <div class="card" style="margin-top:20px">
      <h3>Analizador / validador de mensajes GOOSE</h3>
      <p class="muted" style="font-size:.9rem">Introduce los campos de un mensaje GOOSE recibido y la herramienta los valida contra el bloque de control de referencia (GoCB esperado por el suscriptor). Útil para depurar por qué un GOOSE no se acepta.</p>
      <div style="background:var(--soft);border:1px solid var(--border);border-radius:9px;padding:9px 12px;margin:8px 0;font-size:.82rem">
        <b>GoCB de referencia (lo que espera el suscriptor):</b>
        APPID <code>0x0001</code> · MAC <code>01-0C-CD-01-00-01</code> · VLAN <code>0</code> · confRev <code>1</code> · GoID <code>RelayA/LLN0$GO$gcbTRIP</code>
      </div>
      <div class="mmsgrid">
        <div><b>Identificación</b>
          <label style="font-size:.78rem">APPID (hex)</label><input id="gaAppid" type="text" value="0x0001">
          <label style="font-size:.78rem">MAC destino</label><input id="gaMac" type="text" value="01-0C-CD-01-00-01">
          <label style="font-size:.78rem">VLAN-ID</label><input id="gaVlan" type="number" value="0" min="0" max="4095">
          <label style="font-size:.78rem">confRev</label><input id="gaConf" type="number" value="1" min="0">
        </div>
        <div><b>Estado / secuencia</b>
          <label style="font-size:.78rem">stNum</label><input id="gaSt" type="number" value="5" min="0">
          <label style="font-size:.78rem">sqNum</label><input id="gaSq" type="number" value="0" min="0">
          <label style="font-size:.78rem">timeAllowedToLive (ms)</label><input id="gaTtl" type="number" value="2000" min="0">
        </div>
        <div><b>Banderas</b>
          <label style="font-size:.82rem;display:block;margin:6px 0"><input type="checkbox" id="gaNds"> ndsCom (needs commissioning)</label>
          <label style="font-size:.82rem;display:block;margin:6px 0"><input type="checkbox" id="gaTest"> test = TRUE</label>
          <button class="btn" onclick="gaValidate()" style="margin-top:6px">Validar mensaje</button>
          <button class="btn ghost" onclick="gaDemoBad()" style="margin-top:4px">Cargar ejemplo con errores</button>
        </div>
      </div>
      <div id="gaResult" aria-live="polite" style="margin-top:6px"></div>
    </div>

    <div class="card" style="margin-top:20px">
      <h3>Simulador MMS (cliente/servidor)</h3>
      <p class="muted" style="font-size:.9rem">Comunicación <b>vertical</b> SCADA &#8596; IED (servicios ACSI mapeados a <b>MMS</b>, parte 8-1). Ejecuta cada servicio y observa la petición y la respuesta en la consola.</p>
      <div class="mmsgrid">
        <div><b>Lectura</b>
          <select id="mmsReadRef">
            <option value="A">MMXU1 · Corriente fase A</option>
            <option value="V">MMXU1 · Tensión fase A</option>
            <option value="Hz">MMXU1 · Frecuencia</option>
            <option value="Pos">XCBR1 · Posición</option>
          </select>
          <button class="btn" onclick="mmsRead()">Leer (GetDataValues)</button>
        </div>
        <div><b>Escritura</b>
          <input id="mmsWriteVal" type="number" value="1.20" step="0.05" min="0.1" max="20"> <span class="muted" style="font-size:.78rem">PTOC1.StrVal (×In)</span>
          <button class="btn" onclick="mmsWrite()">Escribir (SetDataValues)</button>
        </div>
        <div><b>Reportes</b>
          <button class="btn ghost" onclick="mmsRpt()">Habilitar / deshabilitar BRCB</button>
          <button class="btn" onclick="mmsChange()">Provocar cambio de medida</button>
        </div>
        <div><b>Control (SBO)</b>
          <button class="btn ghost" onclick="mmsSelect()">1) Seleccionar</button>
          <button class="btn" onclick="mmsOperate()">2) Operar</button>
        </div>
      </div>
      <div id="mmsState" class="muted" style="font-size:.82rem;margin:8px 0;padding:8px 10px;background:var(--soft);border:1px solid var(--border);border-radius:8px"></div>
      <h4 style="margin:8px 0 4px">Intercambio MMS (&#8594; cliente · &#8592; servidor)</h4>
      <div id="mmsLog" class="gmsg" style="max-height:240px;overflow:auto"></div>
      <button class="chip" onclick="mmsClear()" style="margin-top:8px">Limpiar consola</button>
    </div>

    <div class="card" style="margin-top:20px">
      <h3>Simulador de Reportes (BRCB)</h3>
      <p class="muted" style="font-size:.9rem">El <b>bloque de control de reporte almacenado (BRCB)</b> envía datos al cliente cuando se cumplen sus disparadores <b>TrgOps</b>: <b>dchg</b> (cambio de dato), <b>qchg</b> (cambio de calidad) o <b>integridad periódica</b>. <b>BufTm</b> agrupa varios cambios seguidos en un solo reporte; <b>IntgPd</b> es el periodo del reporte de integridad (envía todo el dataset). Configura y dispara para ver <b>cuándo y por qué</b> se genera cada reporte.</p>
      <div class="simctrl" id="rcbCfg">
        <label><input type="checkbox" id="rcbEna"> RptEna (habilitar)</label>
        <label><input type="checkbox" id="trg_dchg" checked> TrgOps: dchg</label>
        <label><input type="checkbox" id="trg_qchg"> qchg</label>
        <label><input type="checkbox" id="trg_period"> integridad (period)</label>
        <label>BufTm <input type="number" id="rcbBufTm" value="50" min="0" max="3000" style="width:64px"> ms</label>
        <label>IntgPd <input type="number" id="rcbIntgPd" value="2000" min="0" max="10000" style="width:74px"> ms</label>
      </div>
      <div class="simctrl">
        <button class="btn" onclick="rcbChange('A')">Cambiar corriente (dchg)</button>
        <button class="btn ghost" onclick="rcbChange('Q')">Cambiar calidad (qchg)</button>
        <button class="btn ghost" onclick="rcbDouble()">Doble cambio rápido</button>
        <button class="btn ghost" onclick="rcbGI()">Interrogación general (GI)</button>
      </div>
      <div id="rcbState" class="muted" style="font-size:.82rem;margin:8px 0;padding:8px 10px;background:var(--soft);border:1px solid var(--border);border-radius:8px"></div>
      <h4 style="margin:8px 0 4px">Reportes emitidos</h4>
      <div id="rcbLog" class="gmsg" style="max-height:240px;overflow:auto"></div>
      <button class="chip" onclick="rcbClear()" style="margin-top:8px">Limpiar</button>
    </div>
  </section>

  <!-- ============ GLOSARIO ============ -->
  <section class="view" id="glosario">
    <div class="sec-title"><span class="dot"></span><h2>Glosario y siglas</h2></div>
    <p class="lead">Las siglas y términos clave de la norma, explicados de forma sencilla. Busca lo que necesites:</p>
    <div style="margin:16px 0;position:relative"><input class="search" id="gSearch" placeholder="Buscar término o sigla (p. ej. GOOSE, IED, dataset, SCD…)"></div>
    <p class="count" id="gCount"></p>
    <div id="gList"></div>
  </section>

  <!-- ============ QUIZ ============ -->
  <section class="view" id="quiz">
    <div class="sec-title"><span class="dot"></span><h2>Cuestionario</h2></div>
    <p class="lead">Pon a prueba lo aprendido. Elige un tema o resuélvelo completo. Cada respuesta muestra una explicación.</p>
    <div class="qtopbar" id="quizTopics"></div>
    <div id="quizList"></div>
    <div class="scorebar"><span id="scoreText">Responde las preguntas…</span><button class="btn ghost" onclick="resetQuiz()" style="background:#fff">Reiniciar</button></div>
  </section>

  <!-- ============ EXAMEN ============ -->
  <section class="view" id="examen">
    <div class="sec-title"><span class="dot"></span><h2>Modo examen</h2></div>
    <p class="lead">Pon a prueba tus conocimientos con un examen de preguntas <b>aleatorias</b>. Elige el nivel, responde y obtén tu <b>puntuación</b> y un <b>certificado</b> de finalización (autoevaluación).</p>
    <div id="examSetup" class="card" style="margin-top:14px">
      <h3>Configurar examen</h3>
      <label style="display:block;margin:8px 0;font-size:.9rem">Tu nombre (para el certificado): <input id="examName" placeholder="Nombre y apellido" style="padding:7px 10px;border:1px solid var(--border);border-radius:7px;min-width:220px"></label>
      <div style="margin:6px 0">Nivel:</div>
      <div class="grpchips" id="examLvls">
        <span class="chip" data-lvl="básico">Básico</span>
        <span class="chip" data-lvl="intermedio">Intermedio</span>
        <span class="chip" data-lvl="avanzado">Avanzado</span>
      </div>
      <p class="muted" style="font-size:.85rem">Se eligen al azar hasta 8 preguntas del nivel. Aprobado con <b>&ge; 70%</b>.</p>
      <button class="btn" onclick="examStart()">Comenzar examen</button>
      <div id="examSetupMsg" style="margin-top:6px;font-size:.88rem"></div>
    </div>
    <div id="examQuiz" class="card" style="margin-top:14px;display:none">
      <div id="examProgress" class="muted" style="font-size:.85rem"></div>
      <div class="exprog"><div id="examProgBar" style="width:0%"></div></div>
      <h4 id="examQ" style="font-size:1.08rem;margin:.2em 0 .8em"></h4>
      <div id="examOpts"></div>
      <div style="display:flex;justify-content:space-between;margin-top:10px">
        <button class="btn ghost" id="examPrev" onclick="examNav(-1)">&larr; Anterior</button>
        <button class="btn" id="examNext" onclick="examNav(1)">Siguiente &rarr;</button>
      </div>
    </div>
    <div id="examResults" aria-live="polite" style="display:none"></div>
  </section>

  <div class="footer">
    Herramienta educativa basada en la serie <b>IEC&nbsp;61850 (Edición 2.1)</b>. Los nombres y descripciones de nodos lógicos y clases de datos provienen de las definiciones normativas (NSD) de las partes 7-3 y 7-4. · Material de estudio; ante cualquier duda, consulta el texto oficial de la norma.<div id="dataIntegrity" style="margin-top:9px;font-size:.76rem;color:var(--muted)"></div>
  </div>
</main>

<!-- Modal detalle de nodo lógico -->
<div class="modal" id="modal" onclick="if(event.target===this)closeModal()">
  <div class="mbox">
    <div class="mhead" id="mhead"><button class="x" onclick="closeModal()">✕</button>
      <div class="gname" id="mgname"></div><h3 id="mname"></h3></div>
    <div class="mbody" id="mbody"></div>
  </div>
</div>

  <div id="gsOverlay" role="dialog" aria-modal="true" aria-label="Búsqueda global" style="display:none;position:fixed;inset:0;z-index:200;background:rgba(8,15,25,.55);backdrop-filter:blur(2px)">
    <div style="max-width:640px;margin:8vh auto 0;background:var(--card);border:1px solid var(--border);border-radius:14px;box-shadow:0 20px 60px rgba(0,0,0,.35);overflow:hidden">
      <div style="display:flex;align-items:center;gap:8px;padding:12px 14px;border-bottom:1px solid var(--border)">
        <span style="font-size:1.1rem">🔍</span>
        <input id="gsInput" type="text" placeholder="Buscar en glosario, nodos, CDC, simuladores, secciones…" autocomplete="off"
          style="flex:1;border:none;outline:none;background:transparent;color:var(--ink);font-size:1rem">
        <button id="gsClose" class="chip" aria-label="Cerrar">Esc</button>
      </div>
      <div id="gsResults" style="max-height:62vh;overflow:auto;padding:8px"></div>
    </div>
  </div>
  <script>
/* Datos del modelo IEC 61850 (objeto global DATOS). No editar a mano sin recalcular DATA_SUM_EXPECT. */
window.DATOS = {"nodos":[{"n":"LCCH","g":"L","en":"Physical communication channel supervision","es":"Supervision del canal fisico de comunicacion","fav":0,"dos":[{"n":"ChLiv","t":"SPS","d":"If true, channel is receiving telegrams within a specified time interval 'ChLivTms'. In case of a redundancy protocol…","ds":"Verdadero si el canal recibe telegramas dentro del intervalo configurado ChLivTms; supervisa que el canal de comunicación está activo."},{"n":"RedChLiv","t":"SPS","d":"If true, redundant channel is receiving telegrams within a specified time interval 'ChLivTms' or determined by other…","ds":"Verdadero si el canal redundante recibe telegramas dentro del intervalo ChLivTms (o según el protocolo de redundancia); supervisa el canal de respaldo."},{"n":"OutOv","t":"SPS","d":"If true, a buffer overflow has occurred for the output buffer and important annunciations may be lost for the…","ds":"Verdadero si se produjo un desbordamiento del búfer de salida; pueden perderse anuncios importantes."},{"n":"InOv","t":"SPS","d":"If true, a buffer overflow has occurred for the input buffer and important annunciations may be lost for the…","ds":"Verdadero si se produjo un desbordamiento del búfer de entrada; pueden perderse anuncios importantes."},{"n":"FerCh","t":"INS","d":"Frame error rate on this channel, defined as the count of erroneous messages (or missed, in case of redundancy) for…","ds":"Tasa de errores de trama en este canal: nº de mensajes erróneos (o perdidos, con redundancia) por cada 1000 mensajes."},{"n":"RedFerCh","t":"INS","d":"Frame error rate on the redundant channel, defined as the count of missed messages for each 1'000 messages forwarded…","ds":"Tasa de errores de trama en el canal redundante: nº de mensajes perdidos por cada 1000 mensajes reenviados."},{"n":"RxCnt","t":"BCR","d":"Number of messages received.","ds":"Número de mensajes recibidos."},{"n":"RedRxCnt","t":"BCR","d":"Number of messages received on the redundant channel. In case of a redundancy protocol this refers to channel B.","ds":"Número de mensajes recibidos en el canal redundante (canal B en protocolos de redundancia)."},{"n":"TxCnt","t":"BCR","d":"Number of messages sent.","ds":"Número de mensajes enviados."},{"n":"ApNam","t":"VSG","d":"Name of access point to which this channel belongs; only needed if more than one access point and more than one…","ds":"Nombre del punto de acceso (Access Point) al que pertenece este canal; sólo necesario si hay más de uno."},{"n":"ChLivTms","t":"ING","d":"Timeout time for channel live supervision (default is 5 second).","ds":"Tiempo de espera para la supervisión de actividad del canal (por defecto 5 s)."}],"src":"7-4"},{"n":"LGOS","g":"L","en":"GOOSE subscription","es":"Supervision de suscripcion GOOSE","fav":0,"dos":[{"n":"LastStNum","t":"INS","d":"Last state number of the received GOOSE message.","ds":"Último número de estado (stNum) del mensaje GOOSE recibido."},{"n":"GoCBRef","t":"ORG","d":"Object reference of subscribed GOOSE control block.","ds":"Referencia de objeto del bloque de control GOOSE (GoCB) suscrito."}],"src":"7-4"},{"n":"LLN0","g":"L","en":"Logical node zero","es":"Nodo logico cero: datos comunes del dispositivo logico (modo, comportamiento, datasets, control de reportes/GOOSE).","fav":1,"src":"7-4","dos":[{"n":"NamPlt","t":"LPL","d":"Name plate of the logical device.","ds":"Placa de características (identificación) del dispositivo lógico."},{"n":"Beh","t":"ENS","d":"Read-only value, describing the behaviour of the logical device. For a root logical device, it is the same as the mode…","ds":"Comportamiento actual del dispositivo lógico (sólo lectura); en un LD raíz coincide con el modo (Mod)."},{"n":"Health","t":"ENS","d":"Reflects the state of the logical device related hardware and software. It is derived from the worst (most critical)…","ds":"Estado de salud del hardware/software del dispositivo lógico; toma el peor (más crítico) de sus componentes."},{"n":"LocKey","t":"SPS","d":"If true, the operation of the whole logical device has been switched (from remote) to local. This changeover is always…","ds":"Verdadero si toda la operación del dispositivo lógico se conmutó (desde remoto) a local."},{"n":"Loc","t":"SPS","d":"If true, the control behaviour is allowed at this level. At bay level, \"local\" means operation from the bay unit and…","ds":"Verdadero si el control está permitido en este nivel (p. ej. desde la unidad de bahía)."},{"n":"Mod","t":"ENC","d":"(controllable) Operating mode of the logical device that may be changed by operator; its value influences behaviour of…","ds":"Modo de operación del dispositivo lógico (controlable); el operador puede cambiarlo e influye en el comportamiento (Beh)."},{"n":"LocSta","t":"SPC","d":"(controllable) If true, control authority is at station level and control from remote is disabled; otherwise control…","ds":"Controlable: si es verdadero la autoridad de control está a nivel de subestación y se deshabilita el control remoto."},{"n":"Diag","t":"SPC","d":"(controllable) If true, diagnostic is running.","ds":"Controlable: verdadero mientras se ejecuta el diagnóstico."},{"n":"SwModKey","t":"SPC","d":"If true, switch mode is set to switching without interlocking checks (also called S 1 switch mode key). Can be changed…","ds":"Verdadero si el modo de maniobra está sin verificación de enclavamientos (modo S1)."},{"n":"InRef","t":"ORG","d":"Object reference of data object bound to the input n.","ds":"Referencia de objeto del dato enlazado a la entrada n."},{"n":"GrRef","t":"ORG","d":"Object reference to a higher level logical device.","ds":"Referencia de objeto a un dispositivo lógico de nivel superior (agrupación)."},{"n":"MltLev","t":"SPG","d":"If true, authority control from multiple levels is allowed, otherwise no other control level is allowed (see Annex B).","ds":"Verdadero si se permite el control desde varios niveles de autoridad a la vez (ver Anexo B)."}]},{"n":"LPHD","g":"L","en":"Physical device LN","es":"Nodo logico del dispositivo fisico (datos del hardware: estado, salud, placa)","fav":1,"dos":[{"n":"NamPlt","t":"LPL","d":"Name plate information of LPHD","ds":"Placa de características del nodo LPHD."},{"n":"PhyNam","t":"DPL","d":"Physical device name plate.","ds":"Placa de características física del dispositivo (fabricante, modelo, número de serie…)."},{"n":"PhyHealth","t":"ENS","d":"Reflects the state of the physical device related hardware and software.","ds":"Estado de salud del hardware/software del dispositivo físico."},{"n":"OutOv","t":"SPS","d":"If true, a buffer overflow has occurred for the output buffer and important annunciations may be lost for the…","ds":"Verdadero si se produjo un desbordamiento del búfer de salida; pueden perderse anuncios importantes."},{"n":"Proxy","t":"SPS","d":"If true, the physical device is a proxy (i.e., the logical device embedding this logical node is representing another…","ds":"Verdadero si el dispositivo físico actúa como proxy (representa a otro dispositivo)."},{"n":"InOv","t":"SPS","d":"If true, a buffer overflow has occurred for the input buffer and important annunciations may be lost for the…","ds":"Verdadero si se produjo un desbordamiento del búfer de entrada; pueden perderse anuncios importantes."},{"n":"OpTmh","t":"INS","d":"Operation time of the physical device since start of the operation (last power-up).","ds":"Tiempo de operación del dispositivo físico desde el último arranque (encendido)."},{"n":"NumPwrUp","t":"INS","d":"Number of power up operations of the physical device since the last reset.","ds":"Número de encendidos del dispositivo físico desde el último reinicio del contador."},{"n":"WrmStr","t":"INS","d":"Number of warm start operations of the physical device since the last reset.","ds":"Número de arranques en caliente desde el último reinicio del contador."},{"n":"WacTrg","t":"INS","d":"Number of times the watchdog circuit has reset the IED since the counter reset.","ds":"Número de veces que el watchdog ha reiniciado el IED desde el reinicio del contador."},{"n":"PwrSupAlm","t":"SPS","d":"If true, an alarm trigger status from the external power supply occurred. May be an external contact. It refers always…","ds":"Verdadero si hay una alarma de la fuente de alimentación externa (p. ej. un contacto externo)."},{"n":"Sim","t":"SPC","d":"(controllable) If true, IED will be using simulated GOOSE values or simulated sampled measurand values (instead of…","ds":"Controlable: si es verdadero el IED usa valores GOOSE o muestreados (SV) simulados en lugar de los reales."},{"n":"MaxDl","t":"ING","d":"The maximum processing delay time of samples (typically in microseconds).","ds":"Retardo máximo de procesamiento de las muestras (típicamente en microsegundos)."}],"src":"7-4"},{"n":"LSVS","g":"L","en":"Sampled value subscription","es":"Supervision de suscripcion de valores muestreados","fav":0,"dos":[{"n":"SvCBRef","t":"ORG","d":"Object reference of subscribed SV control block.","ds":"Referencia de objeto del bloque de control de valores muestreados (SvCB) suscrito."}],"src":"7-4"},{"n":"LTIM","g":"L","en":"Time management","es":"Gestion del tiempo","fav":0,"dos":[{"n":"TmDT","t":"SPS","d":"If true, the daylight saving time is in effect now for this location.","ds":"Verdadero si actualmente rige el horario de verano en esta ubicación."},{"n":"Leap","t":"ENS","d":"Indicates whether a clock source has introduced a leap second and if yes, how to interpret the timestamp.","ds":"Indica si la fuente de reloj introdujo un segundo intercalar y cómo interpretar la marca de tiempo."},{"n":"TmOfsTmm","t":"ING","d":"Offset of local time from UTC.","ds":"Desfase de la hora local respecto a UTC."},{"n":"TmUseDT","t":"SPG","d":"If true, this location is using daylight saving time.","ds":"Verdadero si esta ubicación usa horario de verano."},{"n":"TmChgDT","t":"TSG","d":"Local time of next change to daylight saving time.","ds":"Hora local del próximo cambio a horario de verano."},{"n":"TmChgST","t":"TSG","d":"Local time of next change to standard time.","ds":"Hora local del próximo cambio a horario estándar."},{"n":"StrWeekDay","t":"ENG","d":"Day of the start of the local week for statistical calculation.","ds":"Día de inicio de la semana local para los cálculos estadísticos."}],"src":"7-4"},{"n":"LTMS","g":"L","en":"Time master supervision","es":"Supervision del maestro de tiempo","fav":0,"dos":[{"n":"TmAcc","t":"INS","d":"Number of significant bits in the fraction of second in the time accuracy part of the timestamp…","ds":"Número de bits significativos en la fracción de segundo (exactitud de la marca de tiempo)."},{"n":"TmSrc","t":"VSS","d":"Current time source identity. Format will depend on the value in 'TmSrcTyp' as follows: - For 'TmSrcTyp'=PTP, the…","ds":"Identidad de la fuente de tiempo actual; el formato depende de TmSrcTyp (p. ej. PTP)."},{"n":"TmSrcTyp","t":"ENS","d":"Type of the clock source.","ds":"Tipo de la fuente de reloj."},{"n":"TmSyn","t":"ENS","d":"Actual time synchronisation applied (see IEC 61850-9-2).","ds":"Sincronización de tiempo aplicada actualmente (ver IEC 61850-9-2)."},{"n":"TmChSt","t":"SPS","d":"If true, time channel n is receiving time messages within a specified time interval.","ds":"Verdadero si el canal de tiempo n recibe mensajes de hora dentro del intervalo especificado."},{"n":"TmSynLkd","t":"ENS","d":"Locked status of clock synchronisation. The state is 'Locked' only if the IED is synchronised globally ('TmSyn' value…","ds":"Estado de enganche de la sincronización del reloj; 'Locked' sólo si el IED está sincronizado globalmente."},{"n":"TmSrcSet","t":"VSG","d":"Name of time source n in order of preference (\"1588\" in case the time source is an IEEE 1588 source, or dotted…","ds":"Nombre de la fuente de tiempo n por orden de preferencia (p. ej. '1588' para una fuente IEEE 1588)."},{"n":"HoldTms","t":"ING","d":"Holdover time related to time stamping of events (in seconds)","ds":"Tiempo de retención (holdover) para el marcado de tiempo de eventos, en segundos."}],"src":"7-4"},{"n":"LTRK","g":"L","en":"Service tracking","es":"Seguimiento de servicios (service tracking)","fav":0,"dos":[{"n":"GenTrk","t":"CST","d":"Common service tracking for all services for which no specific tracking data exists.","ds":"Seguimiento común de servicios para los que no existe un dato de seguimiento específico."},{"n":"UrcbTrk","t":"UTS","d":"Access service tracking for unbuffered report control blocks.","ds":"Seguimiento de acceso a los bloques de control de reportes no almacenados (URCB)."},{"n":"BrcbTrk","t":"BTS","d":"Access service tracking for buffered report control blocks.","ds":"Seguimiento de acceso a los bloques de control de reportes almacenados (BRCB)."},{"n":"LocbTrk","t":"LTS","d":"Access service tracking for log control blocks.","ds":"Seguimiento de acceso a los bloques de control de registro (Log Control Blocks)."},{"n":"GocbTrk","t":"GTS","d":"Access service tracking for GOOSE control blocks","ds":"Seguimiento de acceso a los bloques de control GOOSE (GoCB)."},{"n":"MsvcbTrk","t":"MTS","d":"Access service tracking for multicast sampled values control blocks","ds":"Seguimiento de acceso a los bloques de control de valores muestreados multicast (MSVCB)."},{"n":"UsvcbTrk","t":"NTS","d":"Access service tracking for unicast sampled values control blocks.","ds":"Seguimiento de acceso a los bloques de control de valores muestreados unicast (USVCB)."},{"n":"SgcbTrk","t":"STS","d":"Access service tracking for setting group control blocks.","ds":"Seguimiento de acceso a los bloques de control de grupos de ajustes (SGCB)."}],"src":"7-4"},{"n":"PDIF","g":"P","en":"Differential","es":"Proteccion diferencial","fav":1,"dos":[{"n":"TmASt","t":"CSD","d":"Axis specification and points of the active curve defined with 'TmACrv', or one of 'TmAChr'.","ds":"Especificación de ejes y puntos de la curva activa definida con TmACrv (o una de TmAChr)."},{"n":"Str","t":"ACD","d":"If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.","ds":"Si general=verdadero, se detectó una falla; su dirección puede estar en dirGeneral."},{"n":"DifAClc","t":"WYE","d":"Calculated phase to ground/phase to neutral differential current.","ds":"Corriente diferencial calculada fase-tierra/fase-neutro."},{"n":"RstA","t":"WYE","d":"Phase to ground/phase to neutral restraint current.","ds":"Corriente de frenado (restricción) fase-tierra/fase-neutro."},{"n":"TmACrv","t":"CURVE","d":"Curve characteristic for protection operation of the form: y = f(x), where x = A (current) and y = Tm (time).","ds":"Curva característica de operación de la protección y=f(x), con x = corriente (A) e y = tiempo (Tm)."},{"n":"TmAChr","t":"CSG","d":"Axis specification and points of a free form curve i.","ds":"Especificación de ejes y puntos de una curva de forma libre i."},{"n":"LinCapac","t":"ASG","d":"Line capacitance (for load currents).","ds":"Capacitancia de la línea (para las corrientes de carga)."},{"n":"LoSet","t":"ASG","d":"Low operate value setting [%] relative to the nominal current.","ds":"Ajuste del valor de operación bajo [%] respecto a la corriente nominal."},{"n":"HiSet","t":"ASG","d":"High operate value setting [%] relative to the nominal current.","ds":"Ajuste del valor de operación alto [%] respecto a la corriente nominal."},{"n":"MinOpTmms","t":"ING","d":"Minimum operating time setting used for coordination with older electromechanical relays.","ds":"Tiempo de operación mínimo, para coordinar con relés electromecánicos antiguos."},{"n":"MaxOpTmms","t":"ING","d":"Maximum operating time setting used for coordination with older electromechanical relays.","ds":"Tiempo de operación máximo, para coordinar con relés electromecánicos antiguos."},{"n":"RstMod","t":"ENG","d":"Restraint mode setting.","ds":"Ajuste del modo de frenado (restricción)."},{"n":"RsDlTmms","t":"ING","d":"Time delay before reset once reset conditions have been met.","ds":"Retardo antes del reinicio una vez cumplidas las condiciones de reposición."}],"src":"7-4"},{"n":"PDIR","g":"P","en":"Direction comparison","es":"Comparacion direccional","fav":0,"dos":[{"n":"Str","t":"ACD","d":"If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.","ds":"Si general=verdadero, se detectó una falla; su dirección puede estar en dirGeneral."},{"n":"RsDlTmms","t":"ING","d":"Time delay before reset once reset conditions have been met.","ds":"Retardo antes del reinicio una vez cumplidas las condiciones de reposición."}],"src":"7-4"},{"n":"PDIS","g":"P","en":"Distance","es":"Proteccion de distancia","fav":1,"dos":[{"n":"Str","t":"ACD","d":"If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.","ds":"Si general=verdadero, se detectó una falla; su dirección puede estar en dirGeneral."},{"n":"PoRch","t":"ASG","d":"Polar reach relative to line length [%], i.e., the diameter of the Mho diagram ('PoRch' = 'PctRch' + 'PctOfs').","ds":"Alcance polar respecto a la longitud de línea [%] (diámetro del diagrama Mho: PoRch = PctRch + PctOfs)."},{"n":"PhStr","t":"ASG","d":"Phase measurement start value setting; if this level is exceeded (or dropped below, in case of a dropout function),…","ds":"Valor de arranque de la medida de fase; al superarlo (o caer por debajo, en función de caída) arranca."},{"n":"GndStr","t":"ASG","d":"Ground measurement start value setting; if this level is exceeded (or dropped below in case of a dropout function),…","ds":"Valor de arranque de la medida de tierra; al superarlo (o caer por debajo, en función de caída) arranca."},{"n":"DirMod","t":"ENG","d":"Directional mode, used to enable operation when the directional conditions are met. If set to 'forward' or 'reverse',…","ds":"Modo direccional: habilita la operación al cumplirse las condiciones de dirección (adelante/atrás)."},{"n":"PctRch","t":"ASG","d":"Distance characteristic reach relative to the line length [%].","ds":"Alcance de la característica de distancia respecto a la longitud de línea [%]."},{"n":"Ofs","t":"ASG","d":"Offset from zero for analogue values in all analogue settings in this function.","ds":"Desplazamiento desde cero para los valores analógicos de todos los ajustes de esta función."},{"n":"PctOfs","t":"ASG","d":"Distance characteristic offset relative to the line length [%].","ds":"Desplazamiento de la característica de distancia respecto a la longitud de línea [%]."},{"n":"RisLod","t":"ASG","d":"Resistive reach for load area.","ds":"Alcance resistivo para el área de carga."},{"n":"AngLod","t":"ASG","d":"Angle setting for load area. Example definition of load encroachment used for the 'AngLod' and 'RisLod' with polygonal…","ds":"Ajuste de ángulo del área de carga (invasión de carga; usado con AngLod y RisLod, característica poligonal)."},{"n":"TmDlMod","t":"SPG","d":"If true, operate time delay 'OpDlTmms' is enabled.","ds":"Verdadero si está habilitado el retardo de operación (OpDlTmms)."},{"n":"OpDlTmms","t":"ING","d":"Time delay before operating once operate conditions have been met.","ds":"Retardo antes de operar una vez cumplidas las condiciones de operación."},{"n":"PhDlMod","t":"SPG","d":"If true, operate time delay for multiphase mode 'PhDlMod' is enabled.","ds":"Verdadero si está habilitado el retardo de operación para modo multifásico (PhDlMod)."},{"n":"PhDlTmms","t":"ING","d":"Operate time delay for multiphase faults.","ds":"Retardo de operación para fallas multifásicas."},{"n":"GndDlMod","t":"SPG","d":"If true, operate time delay for ground faults in single phase mode 'GndDlTmms' is enabled.","ds":"Verdadero si está habilitado el retardo de operación para fallas a tierra en modo monofásico (GndDlTmms)."},{"n":"GndDlTmms","t":"ING","d":"Operate time delay for single-phase ground faults.","ds":"Retardo de operación para fallas monofásicas a tierra."},{"n":"X1","t":"ASG","d":"Positive sequence line (reach) reactance.","ds":"Reactancia de secuencia positiva de la línea (alcance)."},{"n":"LinAng","t":"ASG","d":"Line/feeder impedance angle.","ds":"Ángulo de impedancia de la línea/alimentador."},{"n":"RisGndRch","t":"ASG","d":"Resistive reach of the quadrilateral ground distance element, shown as the difference between the left and right…","ds":"Alcance resistivo del elemento de distancia a tierra cuadrilateral (diferencia entre los lados izquierdo y derecho)."},{"n":"RisPhRch","t":"ASG","d":"Resistive reach of quadrilateral phase distance element.","ds":"Alcance resistivo del elemento de distancia de fase cuadrilateral."},{"n":"K0Fact","t":"ASG","d":"Magnitude of the zero-sequence (residual) compensation factor: K0 = (Z0 - Z1) / 3 Z1, where Z0 is zero-sequence…","ds":"Magnitud del factor de compensación de secuencia cero (residual): K0 = (Z0 − Z1)/(3·Z1)."},{"n":"K0FactAng","t":"ASG","d":"Angle of the zero-sequence (residual) compensation factor 'K0Fact'.","ds":"Ángulo del factor de compensación de secuencia cero (residual) K0Fact."},{"n":"RsDlTmms","t":"ING","d":"Time delay before reset once reset conditions have been met.","ds":"Retardo antes del reinicio una vez cumplidas las condiciones de reposición."}],"src":"7-4"},{"n":"PDOP","g":"P","en":"Directional overpower","es":"Sobrepotencia direccional","fav":0,"dos":[],"src":"7-4"},{"n":"PDUP","g":"P","en":"Directional underpower","es":"Baja potencia direccional","fav":0,"dos":[],"src":"7-4"},{"n":"PFRC","g":"P","en":"Rate of change of frequency","es":"Tasa de cambio de frecuencia (df/dt)","fav":0,"dos":[],"src":"7-4"},{"n":"PHAR","g":"P","en":"Harmonic restraint","es":"Restriccion por armonicos","fav":0,"dos":[{"n":"Str","t":"ACD","d":"If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.","ds":"Si general=verdadero, se detectó una falla; su dirección puede estar en dirGeneral."},{"n":"HaRst","t":"ING","d":"Harmonic number that is being monitored for restraint.","ds":"Número de armónico que se vigila para el frenado (restricción)."},{"n":"PhStr","t":"ASG","d":"Phase measurement start value setting; if this level is exceeded (or dropped below, in case of a dropout function),…","ds":"Valor de arranque de la medida de fase; al superarlo (o caer por debajo, en función de caída) arranca."},{"n":"PhStop","t":"ASG","d":"Phase measurement stop value setting; if this level is exceeded, 'Str.general' becomes false.","ds":"Valor de parada de la medida de fase; al superarlo, Str.general pasa a falso."},{"n":"OpDlTmms","t":"ING","d":"Time delay before operating once operate conditions have been met.","ds":"Retardo antes de operar una vez cumplidas las condiciones de operación."},{"n":"RsDlTmms","t":"ING","d":"Time delay before reset once reset conditions have been met.","ds":"Retardo antes del reinicio una vez cumplidas las condiciones de reposición."}],"src":"7-4"},{"n":"PHIZ","g":"P","en":"Ground detector","es":"Detector de falla a tierra (alta impedancia)","fav":0,"dos":[{"n":"Str","t":"ACD","d":"If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.","ds":"Si general=verdadero, se detectó una falla; su dirección puede estar en dirGeneral."},{"n":"AStr","t":"ASG","d":"Current start value setting; if this level is exceeded, 'Str.general' becomes true.","ds":"Valor de arranque de corriente; al superarlo, Str.general pasa a verdadero."},{"n":"VStr","t":"ASG","d":"Voltage start value setting; if this level is exceeded, 'Str.general' becomes true.","ds":"Valor de arranque de tensión; al superarlo, Str.general pasa a verdadero."},{"n":"HVStr","t":"ASG","d":"Third harmonic phase voltage start value setting; if this level is exceeded, 'Str.general' becomes true.","ds":"Valor de arranque del tercer armónico de tensión de fase; al superarlo, Str.general pasa a verdadero."},{"n":"OpDlTmms","t":"ING","d":"Time delay before operating once operate conditions have been met.","ds":"Retardo antes de operar una vez cumplidas las condiciones de operación."},{"n":"RsDlTmms","t":"ING","d":"Time delay before reset once reset conditions have been met.","ds":"Retardo antes del reinicio una vez cumplidas las condiciones de reposición."}],"src":"7-4"},{"n":"PIOC","g":"P","en":"Instantaneous overcurrent","es":"Sobrecorriente instantanea","fav":1,"dos":[{"n":"Str","t":"ACD","d":"If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.","ds":"Si general=verdadero, se detectó una falla; su dirección puede estar en dirGeneral."},{"n":"StrVal","t":"ASG","d":"Current start value setting; if this level is exceeded, 'Str.general' becomes true.","ds":"Valor de arranque de corriente; al superarlo, Str.general pasa a verdadero."}],"src":"7-4"},{"n":"PMRI","g":"P","en":"Motor restart inhibition","es":"Inhibicion de rearranque de motor","fav":0,"dos":[{"n":"StrInh","t":"SPS","d":"If true, the restart has been inhibited (as a consequence of reaching a limit, for example maximum number of starts or…","ds":"Verdadero si se inhibió el rearranque (por alcanzar un límite, p. ej. el máximo de arranques)."},{"n":"StrInhTmm","t":"INS","d":"Actual remaining time to restart inhibition.","ds":"Tiempo restante hasta la inhibición del rearranque."},{"n":"MaxNumStr","t":"ING","d":"Setting for the maximum number of starts; also used for the permissible number of cold starts [min]. For example, if 3…","ds":"Ajuste del número máximo de arranques (también el de arranques en frío permitidos)."},{"n":"MaxWrmStr","t":"ING","d":"Setting for permissible number of warm starts; in most cases, 'MaxWrmStr' = ('MaxNumStr' - 1).","ds":"Ajuste del número permitido de arranques en caliente (normalmente MaxWrmStr = MaxNumStr − 1)."},{"n":"MaxStrTmm","t":"ING","d":"Time period in which the maximum number of starts 'MaxNumStr' is allowed.","ds":"Periodo de tiempo en el que se permite el número máximo de arranques (MaxNumStr)."},{"n":"EqTmm","t":"ING","d":"Temperature equalisation time, active after the motor is switched off. During this time, the thermal memory will be…","ds":"Tiempo de igualación de temperatura tras apagar el motor (durante el cual se ajusta la memoria térmica)."},{"n":"InhTmm","t":"ING","d":"Limit for restart inhibition time 'StrInhTmm'. Once the restart has been inhibited ('StrInh'=true), the motor should…","ds":"Límite del tiempo de inhibición de rearranque (StrInhTmm); una vez inhibido (StrInh=verdadero)."}],"src":"7-4"},{"n":"PMSS","g":"P","en":"Motor starting time supervision","es":"Supervision del tiempo de arranque del motor","fav":0,"dos":[{"n":"Str","t":"ACD","d":"If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.","ds":"Si general=verdadero, se detectó una falla; su dirección puede estar en dirGeneral."},{"n":"MotStr","t":"ASG","d":"Motor current pickup start value setting; if this level is exceeded, 'Str.general' becomes true.","ds":"Valor de arranque de corriente del motor; al superarlo, Str.general pasa a verdadero."},{"n":"LokRotTms","t":"ING","d":"Permissible locked rotor time during start-up.","ds":"Tiempo permitido de rotor bloqueado durante el arranque."}],"src":"7-4"},{"n":"POPF","g":"P","en":"Over power factor","es":"Sobre factor de potencia","fav":0,"dos":[],"src":"7-4"},{"n":"PPAM","g":"P","en":"Phase angle measuring","es":"Medicion de angulo de fase","fav":0,"dos":[],"src":"7-4"},{"n":"PRTR","g":"P","en":"Rotor protection","es":"Proteccion de rotor","fav":0,"dos":[],"src":"7-4"},{"n":"PSCH","g":"P","en":"Protection scheme","es":"Esquema de proteccion (teleproteccion)","fav":0,"dos":[{"n":"TxTr","t":"ACT","d":"If its ‘general’=true, the function is to transmit teleprotection direct trip signal to the other side.","ds":"Si general=verdadero, la función transmite la señal de disparo directo de teleprotección al otro extremo."},{"n":"RxTr","t":"ACT","d":"If its ‘general’=true, the function received teleprotection direct trip signal from the other side n, for monitoring…","ds":"Si general=verdadero, la función recibió del otro extremo n la señal de disparo directo de teleprotección."},{"n":"RxSrc","t":"ORG","d":"Object reference of data object of type ACT that is the source for activation information n 'RxPrm' or 'RxBlk'.","ds":"Referencia al objeto (tipo ACT) que es la fuente de la información de activación n (RxPrm o RxBlk)."},{"n":"RxSrcTr","t":"ORG","d":"Object reference of data object of type ACT that is the source for activation information n 'RxTr'.","ds":"Referencia al objeto (tipo ACT) que es la fuente de la información de activación n (RxTr)."},{"n":"OpDlTmms","t":"ING","d":"Time delay before operating once operate conditions have been met.","ds":"Retardo antes de operar una vez cumplidas las condiciones de operación."},{"n":"CrdTmms","t":"ING","d":"Time delay to wait on additional input if other actions are called for (i.e., coordination timer for blocking scheme).","ds":"Retardo de espera por una entrada adicional (temporizador de coordinación del esquema de bloqueo)."},{"n":"DurTmms","t":"ING","d":"Minimum duration of carrier signal 'TxPrm' sent by the communication based scheme.","ds":"Duración mínima de la señal portadora (TxPrm) enviada por el esquema basado en comunicación."},{"n":"UnBlkMod","t":"ENG","d":"Unblock function mode for scheme type.","ds":"Modo de la función de desbloqueo según el tipo de esquema."},{"n":"UnBlkTmms","t":"ING","d":"Time length of the unblocking if 'UnBlkMod'='timeWindow'.","ds":"Duración del desbloqueo si UnBlkMod = 'timeWindow'."},{"n":"WeiMod","t":"ENG","d":"Mode of weak end infeed function.","ds":"Modo de la función de extremo débil (weak infeed)."},{"n":"WeiTmms","t":"ING","d":"Coordination time for weak end infeed function.","ds":"Tiempo de coordinación de la función de extremo débil (weak infeed)."}],"src":"7-4"},{"n":"PSDE","g":"P","en":"Sensitive directional earthfault","es":"Falla a tierra direccional sensible","fav":0,"dos":[{"n":"Str","t":"ACD","d":"If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.","ds":"Si general=verdadero, se detectó una falla; su dirección puede estar en dirGeneral."},{"n":"Ang","t":"ASG","d":"Angle between voltage (Uo) and current (Io).","ds":"Ángulo entre la tensión (Uo) y la corriente (Io) residuales."},{"n":"GndOp","t":"ASG","d":"Ground measurement operate value setting (3Io); if this level is exceeded, 'Op.general' becomes true.","ds":"Valor de operación de la medida de tierra (3Io); al superarlo, Op.general pasa a verdadero."},{"n":"StrDlTmms","t":"ING","d":"Time delay for start 'Str'.","ds":"Retardo para el arranque (Str)."},{"n":"OpDlTmms","t":"ING","d":"Time delay before operating once operate conditions have been met.","ds":"Retardo antes de operar una vez cumplidas las condiciones de operación."}],"src":"7-4"},{"n":"PSOF","g":"P","en":"Switch on to fault","es":"Cierre sobre falla (switch-on-to-fault)","fav":0,"dos":[{"n":"Str","t":"ACD","d":"If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.","ds":"Si general=verdadero, se detectó una falla; su dirección puede estar en dirGeneral."},{"n":"OpAccEx","t":"SPS","d":"If true, output to activate PDIS overreaching extended zone 1 or zone 2 acceleration for instant tripping is active.","ds":"Verdadero si se activa la aceleración de zona 1 extendida o zona 2 de PDIS para disparo instantáneo."},{"n":"BlkRec","t":"SPS","d":"If true, the auto-reclosing for circuit breaker has been blocked because of the permanent fault condition.","ds":"Verdadero si se bloqueó el recierre automático del interruptor por condición de falla permanente."},{"n":"EnaTmms","t":"ING","d":"Time how long this function stays enabled.","ds":"Tiempo durante el cual esta función permanece habilitada."},{"n":"EnaMod","t":"ENG","d":"Enabling mode setting.","ds":"Ajuste del modo de habilitación."},{"n":"OpModSof","t":"ENG","d":"Operation mode setting.","ds":"Ajuste del modo de operación."},{"n":"SetPhV","t":"ASG","d":"Phase voltage setting for loadability requirements.","ds":"Ajuste de tensión de fase para los requisitos de cargabilidad."},{"n":"StrVal","t":"ASG","d":"Phase current limit start value setting.","ds":"Valor de arranque del límite de corriente de fase."},{"n":"BlkValV","t":"ASG","d":"Phase voltage limit for dead line used for blocking.","ds":"Límite de tensión de fase para línea muerta, usado para bloqueo."},{"n":"BlkValA","t":"ASG","d":"Phase current limit for dead line used for blocking.","ds":"Límite de corriente de fase para línea muerta, usado para bloqueo."},{"n":"OpDlTmms","t":"ING","d":"Time delay before operating once operate conditions have been met.","ds":"Retardo antes de operar una vez cumplidas las condiciones de operación."}],"src":"7-4"},{"n":"PTDV","g":"P","en":"Voltage differential","es":"Diferencial de tension","fav":0,"dos":[{"n":"Str","t":"ACD","d":"If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.","ds":"Si general=verdadero, se detectó una falla; su dirección puede estar en dirGeneral."},{"n":"StrVal","t":"ASG","d":"Frequency or frequency rate change setting; if this level is exceeded, 'Str.general' becomes true.","ds":"Ajuste de frecuencia o de tasa de cambio de frecuencia; al superarlo, Str.general pasa a verdadero."},{"n":"OpDlTmms","t":"ING","d":"Time delay before operating once operate conditions have been met.","ds":"Retardo antes de operar una vez cumplidas las condiciones de operación."}],"src":"7-4"},{"n":"PTEF","g":"P","en":"Transient earth fault","es":"Falla a tierra transitoria","fav":0,"dos":[{"n":"Str","t":"ACD","d":"If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.","ds":"Si general=verdadero, se detectó una falla; su dirección puede estar en dirGeneral."}],"src":"7-4"},{"n":"PTHF","g":"P","en":"Thyristor protection","es":"Proteccion de tiristores","fav":0,"dos":[],"src":"7-4"},{"n":"PTOC","g":"P","en":"Time overcurrent","es":"Sobrecorriente temporizada (51)","fav":1,"dos":[{"n":"StrVal","t":"ASG","d":"Current start value setting; if this level is exceeded, 'Str.general' becomes true.","ds":"Valor de arranque de corriente; al superarlo, Str.general pasa a verdadero."},{"n":"DirMod","t":"ENG","d":"Directional mode, used to enable operation when the overcurrent directional conditions are met. If set to 'forward' or…","ds":"Modo direccional: habilita la operación al cumplirse las condiciones direccionales de sobrecorriente (adelante/atrás)."}],"src":"7-4"},{"n":"PTOF","g":"P","en":"Overfrequency","es":"Sobrefrecuencia (81O)","fav":1,"dos":[],"src":"7-4"},{"n":"PTOV","g":"P","en":"Overvoltage","es":"Sobretension (59)","fav":1,"dos":[{"n":"TmVSt","t":"CSD","d":"Axis specification and points of the active curve defined with 'TmVCrv', or one of 'TmVChr'.","ds":"Especificación de ejes y puntos de la curva activa definida con TmVCrv (o una de TmVChr)."},{"n":"TmVCrv","t":"CURVE","d":"Curve characteristic for protection operation of the form: y = f(x), where x = V (voltage) and y = Tm (time).","ds":"Curva característica de operación de la protección y=f(x), con x = tensión (V) e y = tiempo (Tm)."},{"n":"TmVChr","t":"CSG","d":"Axis specification and points of a free form curve i.","ds":"Especificación de ejes y puntos de una curva de forma libre i."}],"src":"7-4"},{"n":"PTRC","g":"P","en":"Protection trip conditionning","es":"Acondicionamiento de disparo: combina arranques y emite el disparo (TRIP)","fav":1,"dos":[{"n":"Str","t":"ACD","d":"If its ‘general’=true, a fault has been detected, as a combination of subscribed 'Pxxx.Str' from protection functions,…","ds":"Si general=verdadero, se detectó una falla combinando los Str suscritos de varias funciones de protección."},{"n":"Tr","t":"ACT","d":"If its ‘general’=true, the function has issued a trip.","ds":"Si general=verdadero, la función emitió un disparo."},{"n":"TrMod","t":"ENG","d":"Type of trip function.","ds":"Tipo de función de disparo."},{"n":"TrPlsTmms","t":"ING","d":"Trip pulse time, as the minimum pulse time for breaker operation.","ds":"Tiempo de pulso de disparo (pulso mínimo para operar el interruptor)."}],"src":"7-4"},{"n":"PTTR","g":"P","en":"Thermal overload","es":"Sobrecarga termica (49)","fav":1,"dos":[{"n":"TmTmpSt","t":"CSD","d":"Axis specification and points of the active curve defined with 'TmTmpCrv', or one of 'TmTmpChr'.","ds":"Especificación de ejes y puntos de la curva activa definida con TmTmpCrv (o una de TmTmpChr)."},{"n":"TmASt","t":"CSD","d":"Axis specification and points of the active curve defined with 'TmACrv', or one of 'TmAChr'.","ds":"Especificación de ejes y puntos de la curva activa definida con TmACrv (o una de TmAChr)."},{"n":"Str","t":"ACD","d":"If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.","ds":"Si general=verdadero, se detectó una falla; su dirección puede estar en dirGeneral."},{"n":"AlmThm","t":"SPS","d":"If true, the thermal alarm trigger status is active.","ds":"Verdadero si la alarma térmica está activa."},{"n":"BlkThm","t":"SPS","d":"If true, the closing command for circuit breaker has been blocked because of thermal condition (i.e., when the…","ds":"Verdadero si se bloqueó la orden de cierre del interruptor por condición térmica."},{"n":"Amp","t":"MV","d":"Non-phase-related AC rms current (for thermal load model).","ds":"Corriente eficaz de CA no asociada a fase (para el modelo de carga térmica)."},{"n":"Tmp","t":"MV","d":"Temperature for thermal load (typically in °C).","ds":"Temperatura para la carga térmica (típicamente en °C)."},{"n":"TmpRl","t":"MV","d":"Relation of temperature and maximum temperature (e.g., 'Tmp'/'TmpMax').","ds":"Relación entre la temperatura y la máxima (p. ej. Tmp/TmpMax)."},{"n":"LodRsvAlm","t":"MV","d":"Load reserve to alarm trigger status","ds":"Reserva de carga hasta la alarma."},{"n":"LodRsvTr","t":"MV","d":"Load reserve to trip.","ds":"Reserva de carga hasta el disparo."},{"n":"TmTmpCrv","t":"CURVE","d":"Curve characteristic for protection operation of the form: y = f(x), where x = Tmp (temperature) and y = Tm (time).","ds":"Curva característica de operación de la protección y=f(x), con x = temperatura (Tmp) e y = tiempo (Tm)."},{"n":"TmTmpChr","t":"CSG","d":"Axis specification and points of a free form curve i.","ds":"Especificación de ejes y puntos de una curva de forma libre i."},{"n":"TmACrv","t":"CURVE","d":"Curve characteristic for protection operation of the form: y = f(x), where x = A (current) and y = Tm (time).","ds":"Curva característica de operación de la protección y=f(x), con x = corriente (A) e y = tiempo (Tm)."},{"n":"TmAChr","t":"CSG","d":"Axis specification and points of a free form curve i.","ds":"Especificación de ejes y puntos de una curva de forma libre i."},{"n":"TmpMax","t":"ASG","d":"Maximum allowed temperature [°C].","ds":"Temperatura máxima permitida [°C]."},{"n":"StrVal","t":"ASG","d":"Thermal overload setting; if this level is exceeded, 'Str.general' becomes true.","ds":"Ajuste de sobrecarga térmica; al superarlo, Str.general pasa a verdadero."},{"n":"MinOpTmms","t":"ING","d":"Minimum operating time used for coordination with older electromechanical relays.","ds":"Tiempo de operación mínimo, para coordinar con relés electromecánicos antiguos."},{"n":"MaxOpTmms","t":"ING","d":"Maximum operating time used for coordination with older electromechanical relays.","ds":"Tiempo de operación máximo, para coordinar con relés electromecánicos antiguos."},{"n":"OpDlTmms","t":"ING","d":"Time delay before operating once operate conditions have been met.","ds":"Retardo antes de operar una vez cumplidas las condiciones de operación."},{"n":"RsDlTmms","t":"ING","d":"Time delay before reset once reset conditions have been met.","ds":"Retardo antes del reinicio una vez cumplidas las condiciones de reposición."},{"n":"ConsTms","t":"ING","d":"Time constant of the thermal model n.","ds":"Constante de tiempo del modelo térmico n."},{"n":"AlmVal","t":"ASG","d":"Setting for alarm trigger status 'AlmThm'.","ds":"Ajuste del nivel de alarma térmica (AlmThm)."},{"n":"DropoutVal","t":"ASG","d":"Dropout setting for blocking closing command 'BlkThm'.","ds":"Ajuste de reposición para el bloqueo de la orden de cierre (BlkThm)."}],"src":"7-4"},{"n":"PTUC","g":"P","en":"Undercurrent","es":"Subcorriente (baja corriente)","fav":0,"dos":[{"n":"StrVal","t":"ASG","d":"Current start value setting; if the value falls below this level, 'Str.general' becomes true.","ds":"Valor de arranque de corriente; si el valor cae por debajo, Str.general pasa a verdadero."},{"n":"DirMod","t":"ENG","d":"Directional mode used to enable operation when the undercurrent directional conditions are met. If set to 'forward' or…","ds":"Modo direccional: habilita la operación al cumplirse las condiciones direccionales de subcorriente (adelante/atrás)."}],"src":"7-4"},{"n":"PTUF","g":"P","en":"Underfrequency","es":"Subfrecuencia (81U)","fav":1,"dos":[],"src":"7-4"},{"n":"PTUV","g":"P","en":"Undervoltage","es":"Subtension (27)","fav":1,"dos":[{"n":"TmVSt","t":"CSD","d":"Axis specification and points of the active curve defined with 'TmVCrv', or one of 'TmVChr'.","ds":"Especificación de ejes y puntos de la curva activa definida con TmVCrv (o una de TmVChr)."},{"n":"TmVCrv","t":"CURVE","d":"Curve characteristic for protection operation of the form: y = f(x), where x = V (voltage) and y = Tm (time).","ds":"Curva característica de operación de la protección y=f(x), con x = tensión (V) e y = tiempo (Tm)."},{"n":"TmVChr","t":"CSG","d":"Axis specification and points of a free form curve i.","ds":"Especificación de ejes y puntos de una curva de forma libre i."}],"src":"7-4"},{"n":"PUPF","g":"P","en":"Underpower factor","es":"Bajo factor de potencia","fav":0,"dos":[],"src":"7-4"},{"n":"PVOC","g":"P","en":"Voltage controlled time overcurrent","es":"Sobrecorriente temporizada controlada por tension","fav":0,"dos":[{"n":"AVSt","t":"CSD","d":"Axis specification and points of the active curve defined with 'AVCrv', or one of 'AVChr'.","ds":"Especificación de ejes y puntos de la curva activa definida con AVCrv (o una de AVChr)."},{"n":"AVCrv","t":"CURVE","d":"Curve characteristic for protection operation of the form: y = f(x), where x = V (voltage) and y = A (current).","ds":"Curva característica de operación de la protección y=f(x), con x = tensión (V) e y = corriente (A)."},{"n":"AVChr","t":"CSG","d":"Axis specification and points of a free form curve i.","ds":"Especificación de ejes y puntos de una curva de forma libre i."}],"src":"7-4"},{"n":"PVPH","g":"P","en":"Volts per Hz","es":"Voltios por hercio (V/Hz, sobreexcitacion, 24)","fav":0,"dos":[{"n":"VHzSt","t":"CSD","d":"Axis specification and points of the active curve defined with 'VHzCrv', or one of 'VHzChr'.","ds":"Especificación de ejes y puntos de la curva activa definida con VHzCrv (o una de VHzChr)."},{"n":"VHzCrv","t":"CURVE","d":"Curve characteristic for protection operation of the form: y = f(x), where x = Hz (frequency) and y = V (voltage).","ds":"Curva característica de operación de la protección y=f(x), con x = frecuencia (Hz) e y = tensión (V)."},{"n":"VHzChr","t":"CSG","d":"Axis specification and points of a free form curve i.","ds":"Especificación de ejes y puntos de una curva de forma libre i."},{"n":"TypRsCrv","t":"ENG","d":"Type of reset curve, used to coordinate the reset with electromechanical relays that do not reset instantaneously.","ds":"Tipo de curva de reposición, para coordinar el reinicio con relés electromecánicos que no reponen al instante."}],"src":"7-4"},{"n":"PZSU","g":"P","en":"Zero speed or underspeed","es":"Velocidad cero o baja velocidad","fav":0,"dos":[{"n":"Str","t":"ACD","d":"If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.","ds":"Si general=verdadero, se detectó una falla; su dirección puede estar en dirGeneral."},{"n":"StrVal","t":"ASG","d":"Current start value setting; if this level is exceeded, 'Str.general' becomes true.","ds":"Valor de arranque de corriente; al superarlo, Str.general pasa a verdadero."},{"n":"OpDlTmms","t":"ING","d":"Time delay before operating once operate conditions have been met.","ds":"Retardo antes de operar una vez cumplidas las condiciones de operación."},{"n":"RsDlTmms","t":"ING","d":"Time delay before reset once reset conditions have been met.","ds":"Retardo antes del reinicio una vez cumplidas las condiciones de reposición."}],"src":"7-4"},{"n":"RADR","g":"R","en":"Disturbance recorder channel analogue","es":"Canal analogico del registrador de perturbaciones","fav":0,"dos":[{"n":"HiTrgLev","t":"ASG","d":"High (positive) trigger level setting.","ds":"Ajuste del nivel de disparo alto (positivo)."},{"n":"LoTrgLev","t":"ASG","d":"Low (negative) trigger level setting.","ds":"Ajuste del nivel de disparo bajo (negativo)."}],"src":"7-4"},{"n":"RBDR","g":"R","en":"Disturbance recorder channel binary","es":"Canal binario del registrador de perturbaciones","fav":0,"dos":[],"src":"7-4"},{"n":"RBRF","g":"R","en":"Breaker failure","es":"Falla de interruptor (breaker failure, 50BF)","fav":1,"dos":[{"n":"Str","t":"ACD","d":"If its ‘general’=true, a failed breaker has been detected, and the timer for retrip has started running. The fault…","ds":"Si general=verdadero, se detectó un interruptor fallido y arrancó el temporizador de re-disparo."},{"n":"OpCntRs","t":"INC","d":"(controllable) Operations count, can be reset to a value different than 0.","ds":"Controlable: contador de operaciones, reiniciable a un valor distinto de 0."},{"n":"FailMod","t":"ENG","d":"Mode of detecting the breaker failure.","ds":"Modo de detección del fallo de interruptor."},{"n":"FailTmms","t":"ING","d":"Time delay within which this fuction will issue the trip to an alternate device, e.g., busbar trip.","ds":"Retardo tras el cual esta función dispara a un dispositivo alterno (p. ej. disparo de barra)."},{"n":"SPlTrTmms","t":"ING","d":"Single phase time delay after which this function tries to retrip the failed breaker.","ds":"Retardo monofásico tras el cual la función intenta re-disparar el interruptor fallido."},{"n":"TPTrTmms","t":"ING","d":"Three-phase time delay before the breaker failure function tries to retrip the failed breaker.","ds":"Retardo trifásico antes de que la función de fallo de interruptor intente re-disparar."},{"n":"DetValA","t":"ASG","d":"Current setting used to detect that the breaker has opened when the current is below that setting.","ds":"Ajuste de corriente para detectar que el interruptor abrió (la corriente cae por debajo de ese ajuste)."},{"n":"ReTrMod","t":"ENG","d":"Mode of retripping (\"internal trip\").","ds":"Modo de re-disparo (disparo interno)."}],"src":"7-4"},{"n":"RDIR","g":"R","en":"Directional element","es":"Elemento direccional","fav":0,"dos":[{"n":"Dir","t":"ACD","d":"If its ‘general’=true, its direction is available in its ‘dirGeneral'.","ds":"Si general=verdadero, su dirección está disponible en dirGeneral."},{"n":"ChrAng","t":"ASG","d":"Characteristic angle, i.e., the angle by which the current is displaced from the polarising quantity ('PolQty') in…","ds":"Ángulo característico: el ángulo en que la corriente se desplaza respecto a la magnitud de polarización (PolQty)."},{"n":"MinFwdAng","t":"ASG","d":"Minimum phase angle in forward direction.","ds":"Ángulo de fase mínimo en dirección adelante."},{"n":"MinRvAng","t":"ASG","d":"Minimum phase angle in reverse direction.","ds":"Ángulo de fase mínimo en dirección atrás."},{"n":"MaxFwdAng","t":"ASG","d":"Maximum phase angle in forward direction.","ds":"Ángulo de fase máximo en dirección adelante."},{"n":"MaxRvAng","t":"ASG","d":"Maximum phase angle in reverse direction.","ds":"Ángulo de fase máximo en dirección atrás."},{"n":"BlkValA","t":"ASG","d":"Minimum (blocking) operating current.","ds":"Corriente de operación mínima (de bloqueo)."},{"n":"BlkValV","t":"ASG","d":"Minimum (blocking) operating voltage.","ds":"Tensión de operación mínima (de bloqueo)."},{"n":"PolQty","t":"ENG","d":"Reference quantity used to determine fault direction.","ds":"Magnitud de referencia usada para determinar la dirección de la falla."},{"n":"MinPPV","t":"ASG","d":"Minimum phase to phase voltage.","ds":"Tensión fase-fase mínima."}],"src":"7-4"},{"n":"RDRE","g":"R","en":"Disturbance recorder function","es":"Registro de perturbaciones (oscilografia)","fav":0,"dos":[{"n":"FltNum","t":"INS","d":"Fault number; number allocation is a local issue.","ds":"Número de falla (la asignación es local)."},{"n":"GriFltNum","t":"INS","d":"Grid fault number, used for identification of disturbance records of a common fault; number allocation is a local issue.","ds":"Número de falla de red, para identificar registros de perturbación de una misma falla (asignación local)."},{"n":"RcdStr","t":"SPS","d":"If true, disturbance recording is in progress, otherwise recording has not started.","ds":"Verdadero si hay un registro de perturbación en curso; falso si no ha comenzado."},{"n":"MemUsed","t":"INS","d":"Amount of the storage memory used [%].","ds":"Porcentaje de memoria de almacenamiento usada [%]."},{"n":"MemFull","t":"ING","d":"Level at which to indicate that the storage memory is full [%].","ds":"Nivel al que se indica que la memoria de almacenamiento está llena [%]."},{"n":"MaxNumRcd","t":"ING","d":"Maximum number of records that can be recorded.","ds":"Número máximo de registros que pueden almacenarse."},{"n":"ReTrgMod","t":"SPG","d":"If true, recorder will start a new recording if it is retriggered while still collecting samples on previous recording…","ds":"Verdadero si el registrador inicia un nuevo registro al re-dispararse mientras aún toma muestras del anterior."},{"n":"PerTrgTms","t":"ING","d":"Periodic trigger time.","ds":"Tiempo de disparo periódico."},{"n":"ExclTmms","t":"ING","d":"Exclusion time setting; during that time, the consecutive triggers from the same source are ignored.","ds":"Tiempo de exclusión; durante ese tiempo se ignoran los disparos consecutivos de la misma fuente."},{"n":"RcdMod","t":"ENG","d":"Recording mode.","ds":"Modo de registro."},{"n":"StoRte","t":"ING","d":"Storage rate of the disturbance recorder samples [1/s] (i.e. recorder sampling rate). NOTE \"Storage rate\" of the…","ds":"Tasa de almacenamiento de muestras del registrador [1/s] (frecuencia de muestreo)."}],"src":"7-4"},{"n":"RDRS","g":"R","en":"Disturbance record handling","es":"Manejo del registro de perturbaciones","fav":0,"dos":[{"n":"AutoUpLod","t":"SPC","d":"(controllable) If true, automatic uploading of the disturbance recorder files has been enabled.","ds":"Controlable: verdadero si se habilitó la subida automática de los archivos del registrador."}],"src":"7-4"},{"n":"RFLO","g":"R","en":"Fault locator","es":"Localizador de fallas","fav":0,"dos":[{"n":"FltLoop","t":"ENS","d":"Designates kind of fault loop.","ds":"Designa el tipo de lazo de falla."},{"n":"FltZ","t":"CMV","d":"Fault impedance.","ds":"Impedancia de falla."},{"n":"FltDiskm","t":"MV","d":"Fault distance [km].","ds":"Distancia a la falla [km]."},{"n":"FltR","t":"MV","d":"Fault resistance","ds":"Resistencia de falla."},{"n":"FltX","t":"MV","d":"Fault reactance","ds":"Reactancia de falla."},{"n":"OpCntRs","t":"INC","d":"(controllable) Operations count, can be reset to a value different than 0.","ds":"Controlable: contador de operaciones, reiniciable a un valor distinto de 0."}],"src":"7-4"},{"n":"RMXU","g":"R","en":"Differential measurements","es":"Mediciones diferenciales","fav":0,"dos":[{"n":"ALoc","t":"WYE","d":"Local measurement of phase to ground/phase to neutral currents.","ds":"Medida local de las corrientes fase-tierra/fase-neutro."},{"n":"AmpLocPhsA","t":"SAV","d":"Sampled local current measurement for phase A.","ds":"Medida local muestreada de corriente de la fase A."},{"n":"AmpLocPhsB","t":"SAV","d":"Sampled local current measurement for phase B.","ds":"Medida local muestreada de corriente de la fase B."},{"n":"AmpLocPhsC","t":"SAV","d":"Sampled local current measurement for phase C.","ds":"Medida local muestreada de corriente de la fase C."},{"n":"AmpLocRes","t":"SAV","d":"Sampled local current measurement for residual current.","ds":"Medida local muestreada de la corriente residual."}],"src":"7-4"},{"n":"RPSB","g":"R","en":"Power swing detection/blocking","es":"Deteccion/bloqueo por oscilacion de potencia (power swing, 68)","fav":0,"dos":[{"n":"Str","t":"ACD","d":"If its ‘general’=true, a fault has been detected and its direction may be available in its ‘dirGeneral'.","ds":"Si general=verdadero, se detectó una falla; su dirección puede estar en dirGeneral."},{"n":"BlkZn","t":"SPS","d":"If true, this function has blocked the operation of protection for a specific protection zone(s) (i.e., the…","ds":"Verdadero si esta función bloqueó la operación de la protección para zona(s) específica(s)."},{"n":"OpCntRs","t":"INC","d":"(controllable) Operations count, can be reset to a value different than 0.","ds":"Controlable: contador de operaciones, reiniciable a un valor distinto de 0."},{"n":"ZeroEna","t":"SPG","d":"If true, the monitoring of zero-sequence current is enabled.","ds":"Verdadero si está habilitada la vigilancia de la corriente de secuencia cero."},{"n":"NgEna","t":"SPG","d":"If true, the monitoring of negative-sequence current is enabled, in order to detect an unbalanced fault condition…","ds":"Verdadero si está habilitada la vigilancia de la corriente de secuencia negativa (para detectar fallas desequilibradas)."},{"n":"MaxEna","t":"SPG","d":"If true, the monitoring of current exceeding a set value is enabled, in order to detect a fault condition during power…","ds":"Verdadero si está habilitada la vigilancia de corriente por encima de un valor (para detectar falla durante oscilación de potencia)."},{"n":"SwgVal","t":"ASG","d":"Magnitude of power swing band (delta).","ds":"Magnitud de la banda de oscilación de potencia (delta)."},{"n":"SwgRis","t":"ASG","d":"Power swing resistance band (delta R).","ds":"Banda de resistencia de la oscilación de potencia (ΔR)."},{"n":"SwgReact","t":"ASG","d":"Power swing reactance band (delta X).","ds":"Banda de reactancia de la oscilación de potencia (ΔX)."},{"n":"SwgTmms","t":"ING","d":"Power swing detection time.","ds":"Tiempo de detección de la oscilación de potencia."},{"n":"UnBlkTmms","t":"ING","d":"Unblocking time.","ds":"Tiempo de desbloqueo."},{"n":"MaxNumSlp","t":"ING","d":"Maximum number of pole slips until tripping decision ('Op.general'=true).","ds":"Número máximo de deslizamientos de polo hasta decidir el disparo (Op.general=verdadero)."},{"n":"EvTmms","t":"ING","d":"Evaluation time (time window), which determines the lowest frequency for out-of-step tripping.","ds":"Tiempo de evaluación (ventana) que determina la frecuencia más baja para el disparo por pérdida de sincronismo."}],"src":"7-4"},{"n":"RREC","g":"R","en":"Autoreclosing","es":"Recierre automatico (autorecloser, 79)","fav":1,"dos":[{"n":"TrBeh","t":"ENS","d":"Indicates whether next trip must be three-phase, or the function can decide between the three-phase and single-phase…","ds":"Indica si el próximo disparo debe ser trifásico, o si la función puede elegir entre trifásico y monofásico."},{"n":"RecCyc","t":"INS","d":"Number of the actual reclose cycle (1 to 'UseCyc', typically 3), or 0 if no autoreclosing is going on.","ds":"Número del ciclo de recierre actual (1 a UseCyc, típicamente 3), o 0 si no hay recierre en curso."},{"n":"AutoRecSt","t":"ENS","d":"Current autoreclosing status.","ds":"Estado actual del recierre automático."},{"n":"Rec1PhCnt","t":"INS","d":"Counting how many single phase reclosing operations are made in reclosing cycle 1 (2,3...)","ds":"Cuenta cuántos recierres monofásicos se hacen en el ciclo de recierre 1 (2, 3…)."},{"n":"Rec3PhCnt","t":"INS","d":"Counting how many three phase reclosing operations are made in reclosing cycle 1 (2,3...)","ds":"Cuenta cuántos recierres trifásicos se hacen en el ciclo de recierre 1 (2, 3…)."},{"n":"CycTrMod","t":"ENG","d":"Allowed kind of tripping, per tripping cycle n. Number of tripping cycles (size) <= 'MaxCyc'.","ds":"Tipo de disparo permitido por ciclo de disparo n (número de ciclos ≤ MaxCyc)."},{"n":"MaxCyc","t":"ING","d":"Maximum number of reclose cycles (supported by the function).","ds":"Número máximo de ciclos de recierre (que soporta la función)."},{"n":"UseCyc","t":"ING","d":"Maximum number of reclose cycles to be performed ('UseCyc' <= 'MaxCyc').","ds":"Número máximo de ciclos de recierre a realizar (UseCyc ≤ MaxCyc)."},{"n":"MaxTmms","t":"ING","d":"Maximum active reclosure time after fault detection during which autoreclosing is permitted.","ds":"Tiempo máximo de recierre activo tras detectar la falla, durante el cual se permite el recierre."},{"n":"Rec1Tmms","t":"ING","d":"Reclose time (time to reclose command after trip) for 1-phase faults for reclose cycle n. Number of reclose cycles…","ds":"Tiempo de recierre (hasta la orden de recierre tras el disparo) para fallas monofásicas, ciclo n."},{"n":"Rec13Tmms","t":"ING","d":"Reclose time (time to reclose command after trip) for evolving faults for reclose cycle n. Number of reclose cycles…","ds":"Tiempo de recierre para fallas evolutivas, ciclo n."},{"n":"Rec3Tmms","t":"ING","d":"Reclose time (time to reclose command after trip) for 3-phase faults for reclose cycle n. Number of reclose cycles…","ds":"Tiempo de recierre para fallas trifásicas, ciclo n."},{"n":"RclTmms","t":"ING","d":"Recloser reclaim time, after successful reclose.","ds":"Tiempo de reclamo (reclaim) del recierre tras un recierre exitoso."},{"n":"RdyTmms","t":"ING","d":"Time between successful and ready state.","ds":"Tiempo entre el estado de éxito y el estado listo."}],"src":"7-4"},{"n":"RSYN","g":"R","en":"Synchronism check","es":"Verificacion de sincronismo (synchro-check, 25)","fav":1,"dos":[{"n":"DifV","t":"ASG","d":"Voltage magnitude difference synchronisation criterion.","ds":"Criterio de sincronización por diferencia de magnitud de tensión."},{"n":"DifHz","t":"ASG","d":"Frequency difference synchronisation criterion.","ds":"Criterio de sincronización por diferencia de frecuencia."},{"n":"DifAng","t":"ASG","d":"Voltage angle difference synchronisation criterion.","ds":"Criterio de sincronización por diferencia de ángulo de tensión."}],"src":"7-4"},{"n":"CALH","g":"C","en":"Alarm handling","es":"Manejo de alarmas","fav":0,"dos":[{"n":"GrAlm","t":"SPS","d":"If true, a new group alarm trigger status has been activated by one of individual alarm trigger states. Group alarm…","ds":"Verdadero si se activó una alarma de grupo por alguna de las alarmas individuales (la alarma de grupo las resume)."},{"n":"GrWrn","t":"SPS","d":"If true, a new group warning trigger status has been activated by one of individual warning trigger states. Group…","ds":"Verdadero si se activó un aviso de grupo por alguno de los avisos individuales (el aviso de grupo los resume)."},{"n":"GrInd","t":"SPS","d":"If true, a new group indication has been activated by one of individual indications. Group indication summarises…","ds":"Verdadero si se activó una indicación de grupo por alguna indicación individual (la indicación de grupo las resume)."},{"n":"AlmLstOv","t":"SPS","d":"If true, alarm trigger status list has overflowed.","ds":"Verdadero si la lista de alarmas se desbordó."}],"src":"7-4"},{"n":"CCGR","g":"C","en":"Cooling group control","es":"Control del grupo de refrigeracion","fav":0,"dos":[{"n":"OpTmh","t":"INS","d":"Operation time of the external (electrical, mechanical or communication) equipment since start of the operation.","ds":"Tiempo de operación del equipo externo (eléctrico, mecánico o de comunicación) desde el inicio de la operación."},{"n":"FanOvCur","t":"SPS","d":"If true, fan overcurrent trip has been issued.","ds":"Verdadero si se emitió un disparo por sobrecorriente del ventilador."},{"n":"PmpOvCur","t":"SPS","d":"If true, pump overcurrent trip has been issued.","ds":"Verdadero si se emitió un disparo por sobrecorriente de la bomba."},{"n":"PmpAlm","t":"SPS","d":"If true, pump has been lost.","ds":"Verdadero si se perdió la bomba."},{"n":"EnvTmp","t":"MV","d":"Temperature of the environment.","ds":"Temperatura del ambiente."},{"n":"OilTmpIn","t":"MV","d":"Temperature of oil flowing into the cooling system.","ds":"Temperatura del aceite que entra al sistema de refrigeración."},{"n":"OilTmpOut","t":"MV","d":"Temperature of oil coming from the cooling system.","ds":"Temperatura del aceite que sale del sistema de refrigeración."},{"n":"OilMotA","t":"MV","d":"Oil circulation motor drive current.","ds":"Corriente del motor de circulación de aceite."},{"n":"ClTmpIn","t":"MV","d":"Temperature of coolant (other than oil) flowing into the cooling system.","ds":"Temperatura del refrigerante (distinto del aceite) que entra al sistema de refrigeración."},{"n":"ClTmpOut","t":"MV","d":"Temperature of coolant (other than oil) coming from the cooling system.","ds":"Temperatura del refrigerante (distinto del aceite) que sale del sistema de refrigeración."},{"n":"ClMotA","t":"MV","d":"Coolant circulation motor drive current.","ds":"Corriente del motor de circulación del refrigerante."},{"n":"FanFlw","t":"MV","d":"Air flow in the fan.","ds":"Caudal de aire en el ventilador."},{"n":"CETmpIn","t":"MV","d":"Temperature of the secondary cooling medium at the input of the cooling system; typically used for the water cooled…","ds":"Temperatura del medio refrigerante secundario a la entrada (típico en transformadores refrigerados por agua)."},{"n":"CETmpOut","t":"MV","d":"Temperature of the secondary cooling medium at the output of the cooling system; typically used for the water cooled…","ds":"Temperatura del medio refrigerante secundario a la salida (típico en transformadores refrigerados por agua)."},{"n":"CEPres","t":"MV","d":"Pressure of the secondary cooling medium; typically used for the water cooled power transformers.","ds":"Presión del medio refrigerante secundario (típico en transformadores refrigerados por agua)."},{"n":"CEFlw","t":"MV","d":"Flow of the secondary cooling medium; typically used for the water cooled power transformers.","ds":"Caudal del medio refrigerante secundario (típico en transformadores refrigerados por agua)."},{"n":"FanA","t":"MV","d":"Motor drive current of the fan.","ds":"Corriente del motor del ventilador."},{"n":"CEBlk","t":"SPC","d":"(deprecated) Kept for backwards compatibility; use Auto instead. (controllable) If true, automatic control of cooling…","ds":"(obsoleto) Mantenido por compatibilidad; usar Auto. Controlable: verdadero habilita el control automático de la refrigeración."},{"n":"CECtl","t":"SPC","d":"(controllable) If true, automatic control of complete cooling group (pumps and fans) has been enabled, otherwise the…","ds":"Controlable: verdadero si se habilitó el control automático del grupo de refrigeración completo (bombas y ventiladores)."},{"n":"PmpCtlGen","t":"ENC","d":"(controllable) Operating status of all the pumps within the cooling group.","ds":"Controlable: estado operativo de todas las bombas del grupo de refrigeración."},{"n":"PmpCtl","t":"ENC","d":"(controllable) Operating status of a single pump.","ds":"Controlable: estado operativo de una sola bomba."},{"n":"FanCtlGen","t":"ENC","d":"(controllable) Operating status of all the fans within the cooling group.","ds":"Controlable: estado operativo de todos los ventiladores del grupo de refrigeración."},{"n":"FanCtl","t":"ENC","d":"(controllable) Operating status of a single fan.","ds":"Controlable: estado operativo de un solo ventilador."},{"n":"OilTmpSet","t":"ASG","d":"Setting for oil temperature.","ds":"Ajuste de la temperatura del aceite."},{"n":"ClTmpSet","t":"ASG","d":"Setting for coolant temperature (other than oil).","ds":"Ajuste de la temperatura del refrigerante (distinto del aceite)."}],"src":"7-4"},{"n":"CILO","g":"C","en":"Interlocking","es":"Enclavamiento (interlocking): permite o bloquea maniobras segun condiciones","fav":1,"dos":[{"n":"EnaOpn","t":"SPS","d":"If true, switching equipment is allowed to be opened, otherwise it is forbidden for opening. This is set by…","ds":"Verdadero si se permite abrir el equipo de maniobra; si no, la apertura está prohibida."},{"n":"EnaCls","t":"SPS","d":"If true, switching equipment is allowed to be closed, otherwise it is forbidden for closing. This is set by…","ds":"Verdadero si se permite cerrar el equipo de maniobra; si no, el cierre está prohibido."}],"src":"7-4"},{"n":"CPOW","g":"C","en":"Point-on-wave switching","es":"Maniobra por punto de onda (point-on-wave)","fav":0,"dos":[{"n":"TmExc","t":"SPS","d":"If true, maximum allowed time has been exceeded.","ds":"Verdadero si se superó el tiempo máximo permitido."},{"n":"StrPOW","t":"SPS","d":"If true, operation of point-on-wave switching has been started (e.g., by a 'Select' command, requested from CSWI or…","ds":"Verdadero si comenzó la maniobra sincronizada con la onda (point-on-wave), p. ej. por una orden Select desde CSWI."},{"n":"Pos","t":"DPC","d":"(controllable) Circuit breaker / switch position.","ds":"Controlable: posición del interruptor/seccionador."},{"n":"PosA","t":"DPC","d":"Similar to 'Pos', but used for switching where single phase A may be operated separately.","ds":"Como Pos, pero para maniobra donde la fase A puede operarse por separado."},{"n":"PosB","t":"DPC","d":"Similar to 'Pos', but used for switching where single phase B may be operated separately.","ds":"Como Pos, pero para maniobra donde la fase B puede operarse por separado."},{"n":"PosC","t":"DPC","d":"Similar to 'Pos', but used for switching where single phase C may be operated separately.","ds":"Como Pos, pero para maniobra donde la fase C puede operarse por separado."},{"n":"MaxDlTmms","t":"ING","d":"Preset time difference (delay time) between the intended and the performed operation.","ds":"Diferencia de tiempo preajustada (retardo) entre la operación prevista y la realizada."}],"src":"7-4"},{"n":"CSWI","g":"C","en":"Switch controller","es":"Controlador de maniobra (interruptor/seccionador)","fav":1,"dos":[{"n":"SelOpn","t":"SPS","d":"If true, a circuit breaker or switch has been selected for open operation.","ds":"Verdadero si se seleccionó un interruptor/seccionador para abrir."},{"n":"SelCls","t":"SPS","d":"If true, a circuit breaker or switch has been selected for close operation.","ds":"Verdadero si se seleccionó un interruptor/seccionador para cerrar."},{"n":"Pos","t":"DPC","d":"(controllable) Circuit breaker / switch position. For a hand-operated circuit breaker / switch, the (optional)…","ds":"Controlable: posición del interruptor/seccionador (para equipos de operación manual, atributo opcional)."},{"n":"PosA","t":"DPC","d":"Similar to 'Pos', but used for switching where single phase A may be operated separately.","ds":"Como Pos, pero para maniobra donde la fase A puede operarse por separado."},{"n":"PosB","t":"DPC","d":"Similar to 'Pos', but used for switching where single phase B may be operated separately.","ds":"Como Pos, pero para maniobra donde la fase B puede operarse por separado."},{"n":"PosC","t":"DPC","d":"Similar to 'Pos', but used for switching where single phase C may be operated separately.","ds":"Como Pos, pero para maniobra donde la fase C puede operarse por separado."},{"n":"SwModKey","t":"SPC","d":"If true, switch mode is set to switching without interlocking checks (also called S1 switch mode key). Can be changed…","ds":"Verdadero si el modo de maniobra está sin verificación de enclavamientos (modo S1)."},{"n":"DscDlTmms","t":"ING","d":"Discrepancy delay setting (to filter out the transient intermediate position state).","ds":"Ajuste del retardo de discrepancia (para filtrar el estado intermedio transitorio)."}],"src":"7-4"},{"n":"CSYN","g":"C","en":"Synchronizer controller","es":"Controlador de sincronizacion","fav":0,"dos":[{"n":"Cmd","t":"SPS","d":"If true, breaker closing command needs to be issued, otherwise it need not be issued.","ds":"Verdadero si hay que emitir la orden de cierre del interruptor; si no, no es necesaria."},{"n":"RV","t":"SPS","d":"If true, raising the voltage has been initiated.","ds":"Verdadero si se inició la subida de tensión."},{"n":"LV","t":"SPS","d":"If true, lowering the voltage has been initiated.","ds":"Verdadero si se inició la bajada de tensión."},{"n":"RHz","t":"SPS","d":"If true, raising the frequency (increase speed) has been initiated.","ds":"Verdadero si se inició la subida de frecuencia (aumento de velocidad)."},{"n":"LHz","t":"SPS","d":"If true, lowering the frequency (decrease speed) has been initiated.","ds":"Verdadero si se inició la bajada de frecuencia (disminución de velocidad)."},{"n":"RotDir","t":"ENS","d":"Rotational direction.","ds":"Sentido de giro."},{"n":"AccClc","t":"MV","d":"Acceleration (change of rate of frequency difference).","ds":"Aceleración (tasa de cambio de la diferencia de frecuencia)."},{"n":"AccClcDev","t":"MV","d":"Deviation value, or change of acceleration (delta f' = delta f1 - delta f2).","ds":"Valor de desviación o cambio de aceleración (Δf' = Δf1 − Δf2)."},{"n":"RelDeaBus","t":"SPC","d":"(controllable) If true, dead bus/dead line function has been enabled (released), otherwise it has been disabled…","ds":"Controlable: verdadero si se habilitó la función de barra/línea muerta; si no, deshabilitada."},{"n":"OpModSyn","t":"ENC","d":"(controllable) Operating mode for synchronisation.","ds":"Controlable: modo de operación de la sincronización."},{"n":"VNom","t":"ASG","d":"Nominal secondary voltage (input voltage to the synchroniser), in case the measuring voltages are connected hardwired…","ds":"Tensión secundaria nominal (entrada al sincronizador), cuando las tensiones de medida se conectan por cableado."},{"n":"HzNom","t":"ASG","d":"Nominal frequency.","ds":"Frecuencia nominal."},{"n":"DlTmms","t":"ING","d":"Supervision time for paralleling. In case of synchronous conditions (no phase coincidence), the closing command may be…","ds":"Tiempo de supervisión para el paralelaje; en condiciones síncronas (sin coincidencia de fase) puede limitarse la orden de cierre."},{"n":"MltCmd","t":"SPG","d":"If true, automatic synchroniser is allowed to issue multiple commands when all conditions for synchronisation are…","ds":"Verdadero si el sincronizador automático puede emitir múltiples órdenes cuando se cumplen todas las condiciones."},{"n":"VAdj","t":"SPG","d":"If true, voltage matching function of the automatic synchroniser is allowed to switch on, otherwise it is not.","ds":"Verdadero si la función de igualación de tensión del sincronizador automático puede activarse."},{"n":"VChr","t":"ASG","d":"Rate of change [1/s] of the voltage regulator (voltage adjustment characteristic) .","ds":"Tasa de cambio [1/s] del regulador de tensión (característica de ajuste de tensión)."},{"n":"VIntvTmms","t":"ING","d":"Interval of the voltage adjustment pulse.","ds":"Intervalo del pulso de ajuste de tensión."},{"n":"MinVTmms","t":"ING","d":"Minimum interval of the voltage adjustment pulse. It is used to define a minimum pulse length, limiting the calculated…","ds":"Intervalo mínimo del pulso de ajuste de tensión (longitud mínima de pulso)."},{"n":"MaxVTmms","t":"ING","d":"Maximum interval of the voltage adjustment pulse. It can be used to define a maximum pulse length, limiting the…","ds":"Intervalo máximo del pulso de ajuste de tensión (longitud máxima de pulso)."},{"n":"HzAdj","t":"SPG","d":"If true, frequency matching function of the automatic synchroniser is switched on, otherwise it is switched off.","ds":"Verdadero si la función de igualación de frecuencia del sincronizador automático está activada."},{"n":"HzChr","t":"ASG","d":"Rate of change [1/s] of the governor / speed controller (frequency adjustment characteristic) .","ds":"Tasa de cambio [1/s] del regulador de velocidad (característica de ajuste de frecuencia)."},{"n":"HzIntvTmms","t":"ING","d":"Interval of the frequency adjustment pulse.","ds":"Intervalo del pulso de ajuste de frecuencia."},{"n":"MinHzTmms","t":"ING","d":"Minimum interval of the frequency adjustment pulse. It is used to define a minimum pulse length, limiting the…","ds":"Intervalo mínimo del pulso de ajuste de frecuencia (longitud mínima de pulso)."},{"n":"MaxHzTmms","t":"ING","d":"Maximum interval of the frequency adjustment pulse. It is used to define a maximum pulse length, limiting the…","ds":"Intervalo máximo del pulso de ajuste de frecuencia (longitud máxima de pulso)."},{"n":"HzTgtVal","t":"ASG","d":"Target value of the frequency matcher. Since frequency difference delta f and phase angle difference alpha are…","ds":"Valor objetivo del igualador de frecuencia (relacionado con la diferencia de frecuencia Δf y de ángulo α)."},{"n":"KckPls","t":"SPG","d":"If true, kicker pulse function of the automatic synchroniser is switched on, otherwise it is switched off. The kicker…","ds":"Verdadero si la función de pulso de arranque (kicker) del sincronizador automático está activada."},{"n":"DlSynTmms","t":"ING","d":"Time delay between receiving the start synchronising signal and starting the synchronising process. This time is used…","ds":"Retardo entre recibir la señal de inicio de sincronización y comenzar el proceso de sincronización."}],"src":"7-4"},{"n":"ANCR","g":"A","en":"Neutral current regulator","es":"Regulador de corriente de neutro","fav":0,"dos":[{"n":"HiColPos","t":"INS","d":"High position of the suppression coil.","ds":"Posición alta de la bobina de supresión (Petersen)."},{"n":"LoColPos","t":"INS","d":"Low position of the suppression coil.","ds":"Posición baja de la bobina de supresión (Petersen)."},{"n":"ColChgOp","t":"SPS","d":"If true, coil position has been changed in operation.","ds":"Verdadero si la posición de la bobina cambió durante la operación."},{"n":"StFixCol","t":"SPS","d":"If true, the external fix coil has been connected.","ds":"Verdadero si se conectó la bobina fija externa."},{"n":"StClcTun","t":"ENS","d":"Result of coil tuning.","ds":"Resultado del ajuste (sintonía) de la bobina."},{"n":"PotAlm","t":"SPS","d":"If true, the potentiometer alarm trigger status is active.","ds":"Verdadero si la alarma del potenciómetro está activa."},{"n":"MotAlm","t":"SPS","d":"If true, motor drive did not move (causing alarm trigger status).","ds":"Verdadero si el accionamiento del motor no se movió (genera alarma)."},{"n":"MotWrn","t":"SPS","d":"If true, motor drive operating time has exceeded the limit (causing warning trigger status).","ds":"Verdadero si el tiempo de operación del accionamiento superó el límite (genera aviso)."},{"n":"ClcSeqWrn","t":"SPS","d":"If true, the number of calculation sequence has exceeded (in automatic/manual mode).","ds":"Verdadero si se superó el número de secuencias de cálculo (en modo automático/manual)."},{"n":"ColPosA","t":"MV","d":"Measured value of the Petersen coil position, derived from the length of the air-gap and converted to current [A] for…","ds":"Posición medida de la bobina Petersen, derivada del entrehierro y convertida a corriente [A]."},{"n":"AResoPt","t":"MV","d":"Current at the resonance-point of the compensated network. At this coil position of the Petersen coil, the current…","ds":"Corriente en el punto de resonancia de la red compensada (posición de la bobina Petersen)."},{"n":"AWatt","t":"MV","d":"Watt-metric part of the residual current at the fault location in case of an earth fault.","ds":"Componente vatimétrica de la corriente residual en el punto de falla, ante una falla a tierra."},{"n":"ADetun","t":"MV","d":"Detuning due to the actual coil position, expressed in A or %: - Idetune = Iefn - Ice [A]; - Idetune = 100 * ( Iefn -…","ds":"Desintonía debida a la posición actual de la bobina, en A o %."},{"n":"Damp","t":"MV","d":"Damping of zero-sequence network.","ds":"Amortiguamiento de la red de secuencia cero."},{"n":"CapacImb","t":"MV","d":"Capacitive imbalance of network.","ds":"Desequilibrio capacitivo de la red."},{"n":"VolResoPt","t":"CMV","d":"Voltage at the resonance-point in compensated network.","ds":"Tensión en el punto de resonancia de la red compensada."},{"n":"NeutVol","t":"CMV","d":"Neutral to ground voltage.","ds":"Tensión de neutro a tierra."},{"n":"TapChg","t":"BSC","d":"(controllable) Tap position adjustment in given direction (raise, lower), or adjustment stop (stop).","ds":"Controlable: ajuste de la posición de toma en una dirección (subir, bajar) o parada del ajuste."},{"n":"ColTapPos","t":"ISC","d":"(controllable) Tap position change to the specified value.","ds":"Controlable: cambio de la posición de toma al valor especificado."},{"n":"ColPos","t":"APC","d":"(controllable) Coil position change to the specified value. The feedback is the position of the coil, when available…","ds":"Controlable: cambio de la posición de la bobina al valor especificado (la realimentación es la posición de la bobina)."},{"n":"ColChg","t":"BAC","d":"Operating with value in 'ctlVal' initiates the coil position adjustment in given direction (raise, lower), or stops it…","ds":"Operar con un valor en ctlVal inicia el ajuste de la posición de la bobina (subir, bajar) o lo detiene."},{"n":"StrClc","t":"SPC","d":"(controllable) If true, calculation sequence has started, to estimate parameters of a network. In compensated…","ds":"Controlable: verdadero si comenzó la secuencia de cálculo para estimar los parámetros de la red."},{"n":"ParOp","t":"SPC","d":"(controllable) If true, suppression coils operate in parallel, otherwise they operate independently.","ds":"Controlable: verdadero si las bobinas de supresión operan en paralelo; si no, de forma independiente."},{"n":"FixCol","t":"ASG","d":"External fix coil setting (current through the coil in case of a solid earth fault); can be used for the calculation…","ds":"Ajuste de la bobina fija externa (corriente por la bobina ante una falla a tierra franca)."},{"n":"ParColMod","t":"ENG","d":"Parallel coil operation mode setting.","ds":"Ajuste del modo de operación de bobinas en paralelo."},{"n":"ParMod","t":"ENG","d":"Parallel regulation mode setting.","ds":"Ajuste del modo de regulación en paralelo."},{"n":"ADetunSet","t":"ASG","d":"Detuning of the suppression coil setting.","ds":"Ajuste de la desintonía de la bobina de supresión."},{"n":"BndWid","t":"ASG","d":"Control (secondary) voltage bandwidth (i.e., range), given either as voltage value or percentage of the nominal…","ds":"Ancho de banda de la tensión de control (secundaria), dado como valor de tensión o porcentaje del nominal."}],"src":"7-4"},{"n":"ARCO","g":"A","en":"Reactive power control","es":"Control de potencia reactiva","fav":0,"dos":[{"n":"VOvSt","t":"SPS","d":"If true, the control does not refer to the power factor anymore, but limits the voltage by influencing the generator…","ds":"Verdadero si el control deja de referirse al factor de potencia y limita la tensión actuando sobre el generador."},{"n":"NeutAlm","t":"SPS","d":"If true, neutral alarm trigger status is present.","ds":"Verdadero si hay alarma de neutro."},{"n":"DschBlk","t":"SPS","d":"If true, capacitor bank close action has been blocked due to the discharge state of the bank.","ds":"Verdadero si se bloqueó el cierre del banco de condensadores por su estado de descarga."},{"n":"TapChg","t":"BSC","d":"(controllable) Tap position adjustment in given direction (raise, lower), or adjustment stop (stop).","ds":"Controlable: ajuste de la posición de toma en una dirección (subir, bajar) o parada del ajuste."}],"src":"7-4"},{"n":"ARIS","g":"A","en":"Resistor control","es":"Control de resistencia","fav":0,"dos":[{"n":"ZBlk","t":"SPS","d":"If true, blocking of switching on the resistance has been activated by an external signal.","ds":"Verdadero si una señal externa bloqueó la conexión de la resistencia."},{"n":"TmpAlm","t":"SPS","d":"If true, thermal alarm trigger status is active.","ds":"Verdadero si la alarma térmica está activa."},{"n":"NeutVol","t":"CMV","d":"Neutral to ground voltage.","ds":"Tensión de neutro a tierra."},{"n":"RisTmp","t":"MV","d":"Resistance temperature for watt-metric increase.","ds":"Temperatura de la resistencia para el incremento vatimétrico."},{"n":"RisTmpClc","t":"MV","d":"Calculated resistance temperature.","ds":"Temperatura calculada de la resistencia."}],"src":"7-4"},{"n":"ATCC","g":"A","en":"Automatic tap changer controller","es":"Controlador automatico del cambiador de tomas (regulacion de tension)","fav":0,"dos":[{"n":"HiTapPos","t":"INS","d":"Highest tap position since last reset.","ds":"Posición de toma más alta desde el último reinicio."},{"n":"LoTapPos","t":"INS","d":"Lowest tap position since last reset.","ds":"Posición de toma más baja desde el último reinicio."},{"n":"TapOpErr","t":"SPS","d":"If true, there was an error in tap position change, or in tap indication (for instance, wrong Binary Coded Decimal…","ds":"Verdadero si hubo un error al cambiar la posición de toma o en su indicación (p. ej. BCD incorrecto)."},{"n":"LTCBlkVLo","t":"SPS","d":"If true, load tap changer has been inhibited due to undervoltage.","ds":"Verdadero si el cambiador de tomas bajo carga se inhibió por subtensión."},{"n":"LTCBlkVHi","t":"SPS","d":"If true, load tap changer has been inhibited due to overvoltage.","ds":"Verdadero si el cambiador de tomas bajo carga se inhibió por sobretensión."},{"n":"LTCBlkAHi","t":"SPS","d":"If true, load tap changer has been inhibited due to overcurrent.","ds":"Verdadero si el cambiador de tomas bajo carga se inhibió por sobrecorriente."},{"n":"EndPosR","t":"SPS","d":"If true, end position raise or highest allowed tap position has been reached.","ds":"Verdadero si se alcanzó la posición extrema de subida o la toma máxima permitida."},{"n":"EndPosL","t":"SPS","d":"If true, the end position lower or lowest allowed tap position has been reached.","ds":"Verdadero si se alcanzó la posición extrema de bajada o la toma mínima permitida."},{"n":"ErrPar","t":"SPS","d":"If true, parallel operation error is present.","ds":"Verdadero si hay error de operación en paralelo."},{"n":"CtlV","t":"MV","d":"Voltage on secondary of the transformer as used for voltage control.","ds":"Tensión en el secundario del transformador usada para el control de tensión."},{"n":"LodA","t":"MV","d":"Measured load current (total transformer secondary current).","ds":"Corriente de carga medida (corriente total del secundario del transformador)."},{"n":"CircA","t":"MV","d":"Measured circulating current between transformers operated in parallel (one component of transformer secondary current…","ds":"Corriente circulante medida entre transformadores en paralelo (una componente de la corriente secundaria)."},{"n":"PhAng","t":"MV","d":"Phase angle of the load current ('LodA') relative to control voltage ('CtlV') (forward power flow presumed) at rated…","ds":"Ángulo de fase de la corriente de carga (LodA) respecto a la tensión de control (CtlV), con flujo directo, a corriente nominal."},{"n":"HiCtlV","t":"MV","d":"Highest control voltage since last reset.","ds":"Tensión de control más alta desde el último reinicio."},{"n":"LoCtlV","t":"MV","d":"Lowest control voltage since last reset.","ds":"Tensión de control más baja desde el último reinicio."},{"n":"HiDmdA","t":"MV","d":"Highest load current demand since last reset.","ds":"Demanda de corriente de carga más alta desde el último reinicio."},{"n":"TapChg","t":"BSC","d":"(controllable) Tap position adjustment in given direction (raise, lower), or adjustment stop (stop).","ds":"Controlable: ajuste de la posición de toma en una dirección (subir, bajar) o parada del ajuste."},{"n":"TapPos","t":"ISC","d":"(controllable) Tap position change to the specified value.","ds":"Controlable: cambio de la posición de toma al valor especificado."},{"n":"VolSpt","t":"APC","d":"(controllable) Voltage setpoint. Analog value (MX) feeds back the setpoint of the controller.","ds":"Controlable: consigna de tensión (el valor analógico MX realimenta la consigna del controlador)."},{"n":"BndCtrChg","t":"BAC","d":"(controllable) Band centre adjustment in given direction (raise, lower), or adjustment stop (stop).","ds":"Controlable: ajuste del centro de banda en una dirección (subir, bajar) o parada del ajuste."},{"n":"ParOp","t":"SPC","d":"(controllable) If true, transformers operate in parallel, otherwise they operate independently.","ds":"Controlable: verdadero si los transformadores operan en paralelo; si no, de forma independiente."},{"n":"LTCBlk","t":"SPC","d":"(controllable) If true, automatic control has been blocked (inhibited), otherwise it is unblocked (enabled).","ds":"Controlable: verdadero si el control automático está bloqueado (inhibido); si no, habilitado."},{"n":"VRed","t":"SPC","d":"(deprecated) Kept for backwards compatibility; use BndCtrChg instead. (controllable) If true, voltage reduction for…","ds":"(obsoleto) Mantenido por compatibilidad; usar BndCtrChg. Controlable: verdadero activa la reducción de tensión."},{"n":"BndCtr","t":"ASG","d":"Centre of voltage control bandwidth (forward power flow presumed).","ds":"Centro del ancho de banda de control de tensión (con flujo directo)."},{"n":"BndWid","t":"ASG","d":"Control (secondary) voltage bandwidth (i.e., range), given either as voltage value or percentage of the nominal…","ds":"Ancho de banda de la tensión de control (secundaria), dado como valor de tensión o porcentaje del nominal."},{"n":"CtlDlTmms","t":"ING","d":"Time to wait before operating, after reaching the control point (forward power flow presumed).","ds":"Tiempo de espera antes de operar tras alcanzar el punto de control (con flujo directo)."},{"n":"LDCR","t":"ASG","d":"Line drop voltage due to line resistance component (forward power flow presumed) at rated current.","ds":"Caída de tensión de línea por la componente resistiva (con flujo directo), a corriente nominal."},{"n":"LDCX","t":"ASG","d":"Line drop voltage due to line reactance component (forward power flow presumed) at rated current.","ds":"Caída de tensión de línea por la componente reactiva (con flujo directo), a corriente nominal."},{"n":"BlkLV","t":"ASG","d":"Control (secondary) voltage below which the automatic lower commands are blocked.","ds":"Tensión de control (secundaria) por debajo de la cual se bloquean las órdenes automáticas de bajar."},{"n":"BlkRV","t":"ASG","d":"Control (secondary) voltage above which the automatic raise commands are blocked.","ds":"Tensión de control (secundaria) por encima de la cual se bloquean las órdenes automáticas de subir."},{"n":"BlkVLo","t":"ASG","d":"Control (secondary) voltage below which the automatic raise commands are blocked. If the control voltage is under this…","ds":"Tensión de control (secundaria) por debajo de la cual se bloquean las órdenes automáticas de subir."},{"n":"BlkVHi","t":"ASG","d":"Control (secondary) voltage above which the automatic lower commands are blocked. If the control voltage is over this…","ds":"Tensión de control (secundaria) por encima de la cual se bloquean las órdenes automáticas de bajar."},{"n":"RnbkRV","t":"ASG","d":"Runback raise voltage, i.e., the control voltage above which an automatic lower command is issued.","ds":"Tensión de runback: tensión de control por encima de la cual se emite una orden automática de bajar."},{"n":"LimLodA","t":"ASG","d":"Current above which the automatic commands are suspended.","ds":"Corriente por encima de la cual se suspenden las órdenes automáticas."},{"n":"LDC","t":"SPG","d":"If true, line drop compensation is R and X model, otherwise it is Z model.","ds":"Verdadero si la compensación de caída de línea usa el modelo R-X; si no, el modelo Z."},{"n":"ParTrfMod","t":"ENG","d":"Parallel transformer mode setting.","ds":"Ajuste del modo de transformadores en paralelo."},{"n":"TmDlChr","t":"SPG","d":"If true, time delay characteristic is linear, otherwise it is inverse.","ds":"Verdadero si la característica de retardo es lineal; si no, inversa."},{"n":"LDCZ","t":"ASG","d":"Line drop voltage due to line total impedance (forward power flow presumed) at rated current.","ds":"Caída de tensión de línea por la impedancia total (con flujo directo), a corriente nominal."},{"n":"VRedVal","t":"ASG","d":"(deprecated) Kept for backwards compatibility; use BndCtrChg instead. Reduction of band centre (percent) when a…","ds":"(obsoleto) Mantenido por compatibilidad; usar BndCtrChg. Reducción del centro de banda (porcentaje)."},{"n":"TapBlkR","t":"ING","d":"Tap position where automatic raise commands are blocked.","ds":"Posición de toma en la que se bloquean las órdenes automáticas de subir."},{"n":"TapBlkL","t":"ING","d":"Tap position where automatic lower commands are blocked.","ds":"Posición de toma en la que se bloquean las órdenes automáticas de bajar."}],"src":"7-4"},{"n":"AVCO","g":"A","en":"Voltage control","es":"Control de tension","fav":0,"dos":[{"n":"BlkEF","t":"SPS","d":"If true, switch operation has been blocked due to earth fault.","ds":"Verdadero si se bloqueó la maniobra por falla a tierra."},{"n":"BlkAOv","t":"SPS","d":"If true, switch operation has been blocked by current limit overflow ('LimAOv').","ds":"Verdadero si se bloqueó la maniobra por exceso del límite de corriente (LimAOv)."},{"n":"BlkVOv","t":"SPS","d":"If true, switch operation has been blocked by voltage limit overflow ('LimVOv').","ds":"Verdadero si se bloqueó la maniobra por exceso del límite de tensión (LimVOv)."},{"n":"TapChg","t":"BSC","d":"(controllable) Tap position adjustment in given direction (raise, lower), or adjustment stop (stop).","ds":"Controlable: ajuste de la posición de toma en una dirección (subir, bajar) o parada del ajuste."},{"n":"VolSpt","t":"APC","d":"(controllable) Voltage setpoint. Analog value (MX) feeds back the setpoint of the controller.","ds":"Controlable: consigna de tensión (el valor analógico MX realimenta la consigna del controlador)."},{"n":"LimAOv","t":"ASG","d":"Current limit for overflow blocking.","ds":"Límite de corriente para el bloqueo por exceso."},{"n":"LimVOv","t":"ASG","d":"Voltage limit for overflow blocking.","ds":"Límite de tensión para el bloqueo por exceso."}],"src":"7-4"},{"n":"GAPC","g":"G","en":"Generic automatic process control","es":"Control automatico de proceso generico","fav":0,"dos":[{"n":"Str","t":"ACD","d":"If its ‘general’ is true, a fault has been detected and its direction may be available in its ‘dirGeneral'.","ds":"Si general=verdadero, se detectó una falla; su dirección puede estar en dirGeneral."},{"n":"Alm","t":"SPS","d":"If true, alarm trigger status n is present.","ds":"Verdadero si está presente la alarma n."},{"n":"Wrn","t":"SPS","d":"If true, warning trigger status n is present.","ds":"Verdadero si está presente el aviso n."},{"n":"Ind","t":"SPS","d":"If true, indication n is present.","ds":"Verdadero si está presente la indicación n."},{"n":"SPCSO","t":"SPC","d":"(controllable) If true, generic single point controllable status output n has been enabled, otherwise it has been…","ds":"Controlable: verdadero si se habilitó la salida controlable genérica de punto simple n."},{"n":"DPCSO","t":"DPC","d":"(controllable) Generic double point controllable status output n.","ds":"Controlable: salida controlable genérica de punto doble n."},{"n":"ISCSO","t":"INC","d":"(controllable) Generic integer controllable status output n.","ds":"Controlable: salida controlable genérica de tipo entero n."},{"n":"StrVal","t":"ASG","d":"Level of the supervised value that, when reached, starts the action of this function ('Str.general' becomes true).","ds":"Nivel del valor supervisado que, al alcanzarse, inicia la acción de la función (Str.general=verdadero)."}],"src":"7-4"},{"n":"GGIO","g":"G","en":"Generic process I/O","es":"Entradas/salidas de proceso genericas (E/S de proposito general)","fav":1,"dos":[{"n":"IntIn","t":"INS","d":"Generic integer status input n.","ds":"Entrada de estado genérica de tipo entero n."},{"n":"Alm","t":"SPS","d":"If true, alarm trigger status n is present.","ds":"Verdadero si está presente la alarma n."},{"n":"Wrn","t":"SPS","d":"If true, warning trigger status n is present.","ds":"Verdadero si está presente el aviso n."},{"n":"Ind","t":"SPS","d":"If true, indication n is present.","ds":"Verdadero si está presente la indicación n."},{"n":"CntVal","t":"BCR","d":"Generic resettable counter n; resetting is a local issue.","ds":"Contador genérico reiniciable n (el reinicio es local)."},{"n":"AnIn","t":"MV","d":"Generic analogue input n.","ds":"Entrada analógica genérica n."},{"n":"AnOut","t":"APC","d":"(controllable) Value of the generic controllable analogue output setpoint n. Analog value (MX) feeds back the setpoint…","ds":"Controlable: valor de la consigna de salida analógica genérica n (el valor analógico MX la realimenta)."},{"n":"SPCSO","t":"SPC","d":"(controllable) If true, generic single point controllable status output n has been enabled, otherwise it has been…","ds":"Controlable: verdadero si se habilitó la salida controlable genérica de punto simple n."},{"n":"DPCSO","t":"DPC","d":"(controllable) Generic double point controllable status output n.","ds":"Controlable: salida controlable genérica de punto doble n."},{"n":"ISCSO","t":"INC","d":"(controllable) Generic integer controllable status output n.","ds":"Controlable: salida controlable genérica de tipo entero n."}],"src":"7-4"},{"n":"GLOG","g":"G","en":"Generic log","es":"Registro generico (log)","fav":0,"dos":[{"n":"OpCntRs","t":"INC","d":"(controllable) Operations count, can be reset to a value different than 0.","ds":"Controlable: contador de operaciones, reiniciable a un valor distinto de 0."},{"n":"LogTrg","t":"SPC","d":"(controllable) If true, operator has initiated logging, otherwise operator has stopped logging.","ds":"Controlable: verdadero si el operador inició el registro (logging); falso si lo detuvo."},{"n":"LogRef","t":"ORG","d":"Object reference of the LOG.","ds":"Referencia al objeto del registro (LOG)."},{"n":"TrgRef","t":"ORG","d":"Object reference of receiving trigger signal n for the logging of the signal referenced by InRef of n.","ds":"Referencia al objeto de la señal de disparo n para registrar la señal referenciada por InRef de n."}],"src":"7-4"},{"n":"GSAL","g":"G","en":"Generic security application","es":"Aplicacion de seguridad generica","fav":0,"dos":[{"n":"AuthFail","t":"SEC","d":"Number of times that an association to the client could not be established due to an authorisation failure.","ds":"Número de veces que no pudo establecerse una asociación con el cliente por fallo de autorización."},{"n":"AcsCtlFail","t":"SEC","d":"Number of access control failures detected (i.e., when a data object that the client wanted to access exists in the…","ds":"Número de fallos de control de acceso detectados (el cliente intentó acceder a un objeto sin permiso)."},{"n":"SvcViol","t":"SEC","d":"Number of service privilege violations (i.e., when the data object that the client wanted to access exists in the…","ds":"Número de violaciones de privilegio de servicio (acceso a un objeto sin el privilegio requerido)."},{"n":"Ina","t":"SEC","d":"Number of associations terminated due to inactivity.","ds":"Número de asociaciones terminadas por inactividad."},{"n":"NumCntRs","t":"INS","d":"Number of times the counter ('OpCntRs') has been reset.","ds":"Número de veces que se reinició el contador (OpCntRs)."},{"n":"OpCntRs","t":"INC","d":"(controllable) Operations count, can be reset to a value different than 0.","ds":"Controlable: contador de operaciones, reiniciable a un valor distinto de 0."}],"src":"7-4"},{"n":"MENV","g":"M","en":"Environmental information","es":"Informacion ambiental","fav":0,"dos":[{"n":"SmokAlm","t":"SPS","d":"If true, the smoke alarm trigger status is active.","ds":"Verdadero si la alarma de humo está activa."},{"n":"FloodAlm","t":"SPS","d":"If true, the flood alarm trigger status is active.","ds":"Verdadero si la alarma de inundación está activa."},{"n":"CO2Em","t":"MV","d":"Emission level of CO2.","ds":"Nivel de emisión de CO2."},{"n":"COEm","t":"MV","d":"Emission level of CO.","ds":"Nivel de emisión de CO."},{"n":"NOxEm","t":"MV","d":"Emission level of NOx.","ds":"Nivel de emisión de NOx."},{"n":"SOxEm","t":"MV","d":"Emission level of SOx.","ds":"Nivel de emisión de SOx."},{"n":"Dust","t":"MV","d":"Amount of dust particles suspended in air.","ds":"Cantidad de partículas de polvo en suspensión en el aire."},{"n":"Snd","t":"MV","d":"Sound pressure level.","ds":"Nivel de presión sonora."},{"n":"O2CmbuGas","t":"MV","d":"Amount of oxygen in combustion gases.","ds":"Cantidad de oxígeno en los gases de combustión."},{"n":"O3Air","t":"MV","d":"Amount of ozone in the air.","ds":"Cantidad de ozono en el aire."},{"n":"SmokLev","t":"ASG","d":"Smoke alarm trigger level. (setting for SmokAlm).","ds":"Nivel de disparo de la alarma de humo (ajuste de SmokAlm)."},{"n":"FloodLev","t":"ASG","d":"Setting for flood alarm trigger 'FloodAlm'.","ds":"Ajuste del disparo de la alarma de inundación (FloodAlm)."}],"src":"7-4"},{"n":"MFLK","g":"M","en":"Flicker measurement","es":"Medicion de flicker (parpadeo)","fav":0,"dos":[{"n":"PPPcbLs","t":"HST","d":"Classifier bins of last complete short interval for phase to phase measurements.","ds":"Clases del histograma del último intervalo corto completo, medidas fase-fase."},{"n":"PhPcbLs","t":"HST","d":"Classifier bins of last complete short interval for phase to ground measurements.","ds":"Clases del histograma del último intervalo corto completo, medidas fase-tierra."},{"n":"PPPcbLl","t":"HST","d":"Classifier bins of last complete long interval for phase to phase measurements.","ds":"Clases del histograma del último intervalo largo completo, medidas fase-fase."},{"n":"PhPcbLl","t":"HST","d":"Classifier bins of last complete long interval for phase to ground measurements.","ds":"Clases del histograma del último intervalo largo completo, medidas fase-tierra."},{"n":"PPPst","t":"DEL","d":"Short-term flicker severities of last complete interval for phase to phase measured values.","ds":"Severidad de flicker de corto plazo (Pst) del último intervalo, valores fase-fase."},{"n":"PhPst","t":"WYE","d":"Short-term flicker severities of last complete interval for phase to ground/phase to neutral measured values.","ds":"Severidad de flicker de corto plazo (Pst) del último intervalo, valores fase-tierra/fase-neutro."},{"n":"PPPlt","t":"DEL","d":"Long-term flicker severities of last complete interval for phase to phase measured values.","ds":"Severidad de flicker de largo plazo (Plt) del último intervalo, valores fase-fase."},{"n":"PhPlt","t":"WYE","d":"Long-term flicker severities of last complete interval for phase to ground/phase to neutral measured values.","ds":"Severidad de flicker de largo plazo (Plt) del último intervalo, valores fase-tierra/fase-neutro."},{"n":"PPPiMax","t":"DEL","d":"Instantaneous peak P value for phase to phase measured values (output 5).","ds":"Valor instantáneo de pico P (flicker), valores fase-fase (salida 5)."},{"n":"PhPiMax","t":"WYE","d":"Instantaneous peak P value for phase to ground/phase to neutral measured values (output 5).","ds":"Valor instantáneo de pico P (flicker), valores fase-tierra/fase-neutro (salida 5)."},{"n":"PPPiLoFil","t":"DEL","d":"One-minute average of 'PPPiMax' (output 5) for phase to phase measured values (output 4).","ds":"Promedio de un minuto de PPPiMax (salida 5), valores fase-fase (salida 4)."},{"n":"PhPiLoFil","t":"WYE","d":"One-minute average of 'PhPiMax' (output 5) for phase to ground/phase to neutral measured values (output 4).","ds":"Promedio de un minuto de PhPiMax (salida 5), valores fase-tierra/fase-neutro (salida 4)."},{"n":"PPPiRoot","t":"DEL","d":"Square root of 'PPPiMax' (output 5) for phase to phase measured values (output 3).","ds":"Raíz cuadrada de PPPiMax (salida 5), valores fase-fase (salida 3)."},{"n":"PhPiRoot","t":"WYE","d":"Square root of 'PhPiMax' (output 5) for phase to ground/phase to neutral measured values (output 3).","ds":"Raíz cuadrada de PhPiMax (salida 5), valores fase-tierra/fase-neutro (salida 3)."},{"n":"PPPdmWav","t":"HDEL","d":"Sequence of real time demodulated waveforms for phase to phase measured values.","ds":"Secuencia de formas de onda demoduladas en tiempo real, valores fase-fase."},{"n":"PhPdmWav","t":"HWYE","d":"Sequence of real time demodulated waveforms for phase to ground/phase to neutral measured values.","ds":"Secuencia de formas de onda demoduladas en tiempo real, valores fase-tierra/fase-neutro."},{"n":"PPPdmSpec","t":"HDEL","d":"Sequence of real time demodulated waveform spectra for phase to phase measured values.","ds":"Secuencia de espectros de formas de onda demoduladas en tiempo real, valores fase-fase."},{"n":"PhPdmSpec","t":"HWYE","d":"Sequence of real time demodulated waveform spectra for phase to ground/phase to neutral measured values.","ds":"Secuencia de espectros de formas de onda demoduladas en tiempo real, valores fase-tierra/fase-neutro."}],"src":"7-4"},{"n":"MFLW","g":"M","en":"Flow measurements","es":"Mediciones de flujo","fav":0,"dos":[{"n":"VlmCnt","t":"BCR","d":"Metered volume of fluid since last reset","ds":"Volumen de fluido contabilizado desde el último reinicio."},{"n":"FlwRte","t":"MV","d":"Volume flow rate","ds":"Caudal volumétrico."},{"n":"FanSpd","t":"MV","d":"Fan or other fluid driver speed","ds":"Velocidad del ventilador u otro impulsor de fluido."},{"n":"FlwHorDir","t":"MV","d":"Flow horizontal direction","ds":"Dirección horizontal del flujo."},{"n":"FlwVerDir","t":"MV","d":"Flow vertical direction","ds":"Dirección vertical del flujo."},{"n":"MatDen","t":"MV","d":"Material density","ds":"Densidad del material."},{"n":"MatCndct","t":"MV","d":"Material thermal conductivity","ds":"Conductividad térmica del material."},{"n":"MatLev","t":"MV","d":"Material level as percent of full","ds":"Nivel del material como porcentaje del total."},{"n":"FlwVlvPct","t":"MV","d":"Flow valve opening percent","ds":"Porcentaje de apertura de la válvula de flujo."},{"n":"MatTyp","t":"ENG","d":"Type of material","ds":"Tipo de material."},{"n":"MatSt","t":"ENG","d":"State of material","ds":"Estado del material."},{"n":"FlwRteSet","t":"ASG","d":"Volume flow rate setting.","ds":"Ajuste del caudal volumétrico."},{"n":"MinXsecArea","t":"ASG","d":"Smallest restriction on flow: area of cross-section of restricted point","ds":"Restricción mínima del flujo: área de la sección transversal del punto restringido."},{"n":"FlwVlvTgt","t":"ASG","d":"Set flow valve opening percent","ds":"Consigna del porcentaje de apertura de la válvula de flujo."},{"n":"FanSpdSet","t":"ASG","d":"Set fan (or other fluid driver) speed","ds":"Consigna de velocidad del ventilador (u otro impulsor de fluido)."}],"src":"7-4"},{"n":"MHAI","g":"M","en":"Harmonics or interharmonics","es":"Armonicos o interarmonicos","fav":0,"dos":[{"n":"HA","t":"HWYE","d":"Sequence of harmonics or interharmonics of phase to ground/phase to neutral currents.","ds":"Secuencia de armónicos o interarmónicos de las corrientes fase-tierra/fase-neutro."},{"n":"HPhV","t":"HWYE","d":"Sequence of harmonics or interharmonics of phase to ground/phase to neutral voltages.","ds":"Secuencia de armónicos o interarmónicos de las tensiones fase-tierra/fase-neutro."},{"n":"HPPV","t":"HDEL","d":"Sequence of harmonics or interharmonics of phase to phase voltages.","ds":"Secuencia de armónicos o interarmónicos de las tensiones fase-fase."},{"n":"HW","t":"HWYE","d":"Sequence of harmonics or interharmonics of phase to ground/phase to neutral real powers.","ds":"Secuencia de armónicos o interarmónicos de las potencias activas fase-tierra/fase-neutro."},{"n":"HVAr","t":"HWYE","d":"Sequence of harmonics or interharmonics of phase to ground/phase to neutral reactive powers.","ds":"Secuencia de armónicos o interarmónicos de las potencias reactivas fase-tierra/fase-neutro."},{"n":"HVA","t":"HWYE","d":"Sequence of harmonics or interharmonics of phase to ground/phase to neutral apparent powers.","ds":"Secuencia de armónicos o interarmónicos de las potencias aparentes fase-tierra/fase-neutro."},{"n":"HRmsA","t":"WYE","d":"Harmonic or interharmonics of phase to ground/phase to neutral rms current (un-normalized total harmonic distortion:…","ds":"Armónicos o interarmónicos de la corriente eficaz fase-tierra/fase-neutro (THD no normalizada)."},{"n":"HRmsPhV","t":"WYE","d":"Harmonic or interharmonics of phase to ground/phase to neutral rms voltage.","ds":"Armónicos o interarmónicos de la tensión eficaz fase-tierra/fase-neutro."},{"n":"HRmsPPV","t":"DEL","d":"Harmonic or interharmonics of phase to phase rms voltage (un-normalized total harmonic distortion: THD).","ds":"Armónicos o interarmónicos de la tensión eficaz fase-fase (THD no normalizada)."},{"n":"HTuW","t":"WYE","d":"Harmonic or interharmonics of total (unsigned sum, no fundamental) phase to ground/phase to neutral real powers.","ds":"Armónicos/interarmónicos de la potencia activa total fase-tierra/fase-neutro (suma sin signo, sin fundamental)."},{"n":"HTsW","t":"WYE","d":"Harmonic or interharmonics of total (signed sum, no fundamental) phase to ground/phase to neutral real powers.","ds":"Armónicos/interarmónicos de la potencia activa total fase-tierra/fase-neutro (suma con signo, sin fundamental)."},{"n":"HATm","t":"WYE","d":"Product of phase to ground/phase to neutral currents and time.","ds":"Producto de las corrientes fase-tierra/fase-neutro por el tiempo."},{"n":"HKFact","t":"WYE","d":"Phase to ground/phase to neutral K factor.","ds":"Factor K fase-tierra/fase-neutro."},{"n":"HTdf","t":"WYE","d":"Phase to ground/phase to neutral transformer derating factor.","ds":"Factor de reducción (derating) del transformador, fase-tierra/fase-neutro."},{"n":"ThdA","t":"WYE","d":"Harmonic or interharmonic distortion of phase to ground/phase to neutral current totals (different methods).","ds":"Distorsión armónica/interarmónica total de la corriente fase-tierra/fase-neutro (varios métodos)."},{"n":"ThdOddA","t":"WYE","d":"Harmonic or interharmonic distortion of phase to ground/phase to neutral current totals (different methods - odd…","ds":"Distorsión armónica/interarmónica total de la corriente fase-tierra/fase-neutro (varios métodos, componentes impares)."},{"n":"ThdEvnA","t":"WYE","d":"Harmonic or interharmonic distortion of phase to ground/phase to neutral current totals (different methods - even…","ds":"Distorsión armónica/interarmónica total de la corriente fase-tierra/fase-neutro (varios métodos, componentes pares)."},{"n":"TddA","t":"WYE","d":"Harmonic or interharmonic total demand distortion (TDD) of phase to ground/phase to neutral current per IEEE 519.","ds":"Distorsión de demanda total (TDD) de la corriente fase-tierra/fase-neutro según IEEE 519."},{"n":"TddOddA","t":"WYE","d":"Harmonic or interharmonic total demand distortion (TDD) of phase to ground/phase to neutral current per IEEE 519 (odd…","ds":"Distorsión de demanda total (TDD) de la corriente fase-tierra/fase-neutro según IEEE 519 (componentes impares)."},{"n":"TddEvnA","t":"WYE","d":"Harmonic or interharmonic total demand distortion of phase to ground/phase to neutral current per IEEE 519 (even…","ds":"Distorsión de demanda total (TDD) de la corriente fase-tierra/fase-neutro según IEEE 519 (componentes pares)."},{"n":"ThdPhV","t":"WYE","d":"Harmonic or interharmonic distortion of phase to ground/phase to neutral voltage totals (different methods).","ds":"Distorsión armónica/interarmónica total de la tensión fase-tierra/fase-neutro (varios métodos)."},{"n":"ThdOddPhV","t":"WYE","d":"Harmonic or interharmonic distortion of phase to ground/phase to neutral voltage totals (different methods - odd…","ds":"Distorsión armónica/interarmónica total de la tensión fase-tierra/fase-neutro (varios métodos, componentes impares)."},{"n":"ThdEvnPhV","t":"WYE","d":"Harmonic or interharmonic distortion of phase to ground/phase to neutral voltage totals (different methods - even…","ds":"Distorsión armónica/interarmónica total de la tensión fase-tierra/fase-neutro (varios métodos, componentes pares)."},{"n":"ThdPPV","t":"DEL","d":"Harmonic or interharmonic distortion of phase to phase voltage totals (different methods).","ds":"Distorsión armónica/interarmónica total de la tensión fase-fase (varios métodos)."},{"n":"ThdOddPPV","t":"DEL","d":"Harmonic or interharmonic distortion of phase to phase voltage totals (different methods - odd components).","ds":"Distorsión armónica/interarmónica total de la tensión fase-fase (varios métodos, componentes impares)."},{"n":"ThdEvnPPV","t":"DEL","d":"Harmonic or interharmonic distortion of phase to phase voltage totals (different methods - even components).","ds":"Distorsión armónica/interarmónica total de la tensión fase-fase (varios métodos, componentes pares)."},{"n":"HCfPhV","t":"WYE","d":"Phase to ground/phase to neutral voltage crest factors (peak waveform value / sqrt(2) / fundamental).","ds":"Factores de cresta de la tensión fase-tierra/fase-neutro (pico / √2 / fundamental)."},{"n":"HCfPPV","t":"DEL","d":"Harmonic or interharmonics of phase to phase voltage crest factors (peak waveform value / sqrt(2) / fundamental).","ds":"Factores de cresta de la tensión fase-fase (pico / √2 / fundamental)."},{"n":"HCfA","t":"WYE","d":"Phase to ground/phase to neutral current crest factors (peak waveform value / sqrt(2) / fundamental).","ds":"Factores de cresta de la corriente fase-tierra/fase-neutro (pico / √2 / fundamental)."},{"n":"HTiFact","t":"WYE","d":"Phase to ground/phase to neutral voltage telephone influence factor.","ds":"Factor de influencia telefónica (TIF) de la tensión fase-tierra/fase-neutro."}],"src":"7-4"},{"n":"MHAN","g":"M","en":"Non-phase-related AC harmonics and interharmonics","es":"Armonicos/interarmonicos de CA no relacionados con fase","fav":0,"dos":[{"n":"HaAmp","t":"HMV","d":"Sequence of current harmonics or interharmonics.","ds":"Secuencia de armónicos o interarmónicos de corriente."},{"n":"HaVol","t":"HMV","d":"Sequence of voltage harmonics or interharmonics.","ds":"Secuencia de armónicos o interarmónicos de tensión."},{"n":"HaWatt","t":"HMV","d":"Sequence of real power harmonics or interharmonics.","ds":"Secuencia de armónicos o interarmónicos de potencia activa."},{"n":"HaVolAmpr","t":"HMV","d":"Sequence of reactive power harmonics or interharmonics.","ds":"Secuencia de armónicos o interarmónicos de potencia reactiva."},{"n":"HaVolAmp","t":"HMV","d":"Sequence of apparent power harmonics or interharmonics.","ds":"Secuencia de armónicos o interarmónicos de potencia aparente."},{"n":"HaRmsAmp","t":"MV","d":"Un-normalised (THD) non-phase-related AC rms current harmonic or interharmonic.","ds":"Armónico/interarmónico de la corriente eficaz CA no asociada a fase (THD no normalizada)."},{"n":"HaRmsVol","t":"MV","d":"Un-normalised (THD) non-phase-related AC rms voltage harmonic or interharmonic.","ds":"Armónico/interarmónico de la tensión eficaz CA no asociada a fase (THD no normalizada)."},{"n":"HaTuWatt","t":"MV","d":"Total un-signed sum (no fundamental) non-phase-related AC real power harmonic or interharmonic.","ds":"Armónico/interarmónico de la potencia activa CA no asociada a fase (suma sin signo, sin fundamental)."},{"n":"HaTsWatt","t":"MV","d":"Total signed sum (no fundamental) non-phase-related AC real power harmonic or interharmonic.","ds":"Armónico/interarmónico de la potencia activa CA no asociada a fase (suma con signo, sin fundamental)."},{"n":"HaAmpTm","t":"MV","d":"Non-phase-related AC product of current and time.","ds":"Producto de la corriente CA no asociada a fase por el tiempo."},{"n":"HaKFact","t":"MV","d":"Non-phase-related AC K factor.","ds":"Factor K de la CA no asociada a fase."},{"n":"HaTdFact","t":"MV","d":"Non-phase-related AC transformer derating factor.","ds":"Factor de reducción (derating) del transformador, CA no asociada a fase."},{"n":"ThdAmp","t":"MV","d":"Non-phase-related AC harmonic or interharmonic distortion of the current total (different methods).","ds":"Distorsión armónica/interarmónica total de la corriente CA no asociada a fase (varios métodos)."},{"n":"ThdOddAmp","t":"MV","d":"Non-phase-related AC harmonic or interharmonic distortion of the current total (odd components, different methods).","ds":"Distorsión armónica/interarmónica total de la corriente CA no asociada a fase (componentes impares, varios métodos)."},{"n":"ThdEvnAmp","t":"MV","d":"Non-phase-related AC harmonic or interharmonic distortion of the current total (even components, different methods).","ds":"Distorsión armónica/interarmónica total de la corriente CA no asociada a fase (componentes pares, varios métodos)."},{"n":"TddAmp","t":"MV","d":"Non-phase-related AC harmonic or interharmonic total demand distortion of the current per IEEE 519.","ds":"Distorsión de demanda total (TDD) de la corriente CA no asociada a fase según IEEE 519."},{"n":"TddOddAmp","t":"MV","d":"Non-phase-related AC harmonic or interharmonic total demand distortion of the current per IEEE 519 (odd components).","ds":"Distorsión de demanda total (TDD) de la corriente CA no asociada a fase según IEEE 519 (componentes impares)."},{"n":"TddEvnAmp","t":"MV","d":"Non-phase-related AC harmonic or interharmonic total demand distortion of the current per IEEE 519 (even components).","ds":"Distorsión de demanda total (TDD) de la corriente CA no asociada a fase según IEEE 519 (componentes pares)."},{"n":"ThdVol","t":"MV","d":"Non-phase-related AC harmonic or interharmonic total distortion of the voltage (different methods).","ds":"Distorsión armónica/interarmónica total de la tensión CA no asociada a fase (varios métodos)."},{"n":"ThdOddVol","t":"MV","d":"Non-phase-related AC harmonic or interharmonic total distortion of the voltage (odd components, different methods).","ds":"Distorsión armónica/interarmónica total de la tensión CA no asociada a fase (componentes impares, varios métodos)."},{"n":"ThdEvnVol","t":"MV","d":"Non-phase-related AC harmonic or interharmonic total distortion of the voltage (even components, different methods).","ds":"Distorsión armónica/interarmónica total de la tensión CA no asociada a fase (componentes pares, varios métodos)."},{"n":"HaCfAmp","t":"MV","d":"Non-phase-related AC current crest factor (peak waveform value / sqrt(2) / fundamental).","ds":"Factor de cresta de la corriente CA no asociada a fase (pico / √2 / fundamental)."},{"n":"HaCfVol","t":"MV","d":"Non-phase-related AC voltage crest factor (peak waveform value / sqrt(2) / fundamental).","ds":"Factor de cresta de la tensión CA no asociada a fase (pico / √2 / fundamental)."},{"n":"HaTiFact","t":"MV","d":"Non-phase-related AC voltage telephone influence factor.","ds":"Factor de influencia telefónica (TIF) de la tensión CA no asociada a fase."}],"src":"7-4"},{"n":"MHET","g":"M","en":"Heat measured values","es":"Valores medidos de calor","fav":0,"dos":[{"n":"MatVlm","t":"MV","d":"Volume of material","ds":"Volumen de material."},{"n":"MatPct","t":"MV","d":"Percent of container filled with material","ds":"Porcentaje del contenedor lleno de material."},{"n":"MatCal","t":"MV","d":"Heat of material","ds":"Calor del material."},{"n":"HeatOut","t":"MV","d":"Instantaneous heat output","ds":"Potencia calorífica instantánea."},{"n":"AccmHeatOut","t":"MV","d":"Accumulated heat output since last reset","ds":"Calor acumulado desde el último reinicio."},{"n":"AccmHeatRs","t":"SPC","d":"Reset accumulated heat output since last reset","ds":"Reiniciar el calor acumulado desde el último reinicio."},{"n":"MatTyp","t":"ENG","d":"Type of material","ds":"Tipo de material."},{"n":"HeatSpcf","t":"ASG","d":"Specific heat of material","ds":"Calor específico del material."},{"n":"MaxMatCal","t":"ASG","d":"Maximum heat content of material","ds":"Contenido máximo de calor del material."},{"n":"MaxHeatOut","t":"ASG","d":"Maximum heat output of heating system","ds":"Potencia calorífica máxima del sistema de calefacción."}],"src":"7-4"},{"n":"MHYD","g":"M","en":"Hydrological information","es":"Informacion hidrologica","fav":0,"dos":[{"n":"FishCnt","t":"BCR","d":"Fish counter reading.","ds":"Lectura del contador de peces."},{"n":"Lev","t":"MV","d":"Water level.","ds":"Nivel de agua."},{"n":"Flw","t":"MV","d":"Flow rate of water (volumetric flow rate SIUnit [m3/s]).","ds":"Caudal de agua (caudal volumétrico, unidad SI [m³/s])."},{"n":"SpdSrfc","t":"MV","d":"Surface speed of water flow [m/s].","ds":"Velocidad superficial del flujo de agua [m/s]."},{"n":"Tmp","t":"MV","d":"Water temperature (typically in °C).","ds":"Temperatura del agua (típicamente en °C)."},{"n":"Cndct","t":"MV","d":"Electrical conductivity of water [S/m].","ds":"Conductividad eléctrica del agua [S/m]."},{"n":"HydPH","t":"MV","d":"Acidity of water (0-14).","ds":"Acidez del agua (pH, 0–14)."},{"n":"Slnt","t":"MV","d":"Saline content of water (density SIUnit [g/l]).","ds":"Contenido salino del agua (densidad, unidad SI [g/l])."}],"src":"7-4"},{"n":"MMDC","g":"M","en":"DC measurement","es":"Medicion en corriente continua (CC)","fav":0,"dos":[{"n":"Watt","t":"MV","d":"DC power.","ds":"Potencia de CC."},{"n":"Amp","t":"MV","d":"DC current.","ds":"Corriente de CC."},{"n":"Vol","t":"MV","d":"DC voltage.","ds":"Tensión de CC."},{"n":"VolPsGnd","t":"MV","d":"DC voltage between positive pole and earth.","ds":"Tensión de CC entre el polo positivo y tierra."},{"n":"VolNgGnd","t":"MV","d":"DC voltage between negative pole and earth.","ds":"Tensión de CC entre el polo negativo y tierra."},{"n":"Ris","t":"MV","d":"Resistance in DC circuit.","ds":"Resistencia del circuito de CC."},{"n":"RisPsGnd","t":"MV","d":"DC resistance between positive pole and earth.","ds":"Resistencia de CC entre el polo positivo y tierra."},{"n":"RisNgGnd","t":"MV","d":"DC resistance between negative pole and earth.","ds":"Resistencia de CC entre el polo negativo y tierra."}],"src":"7-4"},{"n":"MMET","g":"M","en":"Meteorological information","es":"Informacion meteorologica","fav":0,"dos":[{"n":"EnvTmp","t":"MV","d":"Temperature of environment [°C].","ds":"Temperatura del ambiente [°C]."},{"n":"WetBlbTmp","t":"MV","d":"Wet bulb temperature (typically in °C).","ds":"Temperatura de bulbo húmedo (típicamente en °C)."},{"n":"CloudCvr","t":"MV","d":"Cloud cover level.","ds":"Nivel de cobertura de nubes."},{"n":"EnvHum","t":"MV","d":"Humidity of environment (typically in %).","ds":"Humedad del ambiente (típicamente en %)."},{"n":"DewPt","t":"MV","d":"Dew point.","ds":"Punto de rocío."},{"n":"DffInsol","t":"MV","d":"Diffuse insolation (insolation SIUnit [W/m2]).","ds":"Insolación difusa (unidad SI [W/m²])."},{"n":"DctInsol","t":"MV","d":"Direct normal insolation (insolation SIUnit [W/m2]).","ds":"Insolación normal directa (unidad SI [W/m²])."},{"n":"DlDur","t":"MV","d":"Daylight duration (time elapsed between sunrise and sunset).","ds":"Duración del día (tiempo entre el amanecer y el atardecer)."},{"n":"HorInsol","t":"MV","d":"Total horizontal insolation (insolation SIUnit [W/m2]).","ds":"Insolación horizontal total (unidad SI [W/m²])."},{"n":"HorWdDir","t":"MV","d":"Total horizontal wind direction.","ds":"Dirección horizontal del viento."},{"n":"HorWdSpd","t":"MV","d":"Average horizontal wind speed.","ds":"Velocidad media horizontal del viento."},{"n":"VerWdDir","t":"MV","d":"Vertical wind direction.","ds":"Dirección vertical del viento."},{"n":"VerWdSpd","t":"MV","d":"Average vertical wind speed.","ds":"Velocidad media vertical del viento."},{"n":"WdGustSpd","t":"MV","d":"Maximum wind gust speed.","ds":"Velocidad máxima de la ráfaga de viento."},{"n":"EnvPres","t":"MV","d":"Barometric pressure of environment.","ds":"Presión barométrica del ambiente."},{"n":"RnFll","t":"MV","d":"Rainfall (typically in mm - length SIUnit [m]).","ds":"Precipitación de lluvia (típicamente en mm; unidad SI [m])."},{"n":"SnwDen","t":"MV","d":"Snowfall density (typically in g/cm3 - density SIUnit [kg/m3]).","ds":"Densidad de la nieve (típicamente en g/cm³; unidad SI [kg/m³])."},{"n":"SnwTmp","t":"MV","d":"Snowfall temperature (typically in °C).","ds":"Temperatura de la nieve (típicamente en °C)."},{"n":"SnwCvr","t":"MV","d":"Snow cover (typically in mm - length SIUnit [m]).","ds":"Manto de nieve (típicamente en mm; unidad SI [m])."},{"n":"SnwFll","t":"MV","d":"Snowfall (typically in mm - length SIUnit [m]).","ds":"Nevada (típicamente en mm; unidad SI [m])."},{"n":"SnwEq","t":"MV","d":"Water equivalent of snowfall (typically in mm - length SIUnit [m]).","ds":"Equivalente en agua de la nevada (típicamente en mm; unidad SI [m])."}],"src":"7-4"},{"n":"MMTN","g":"M","en":"Metering single phase","es":"Medicion de energia monofasica","fav":0,"dos":[],"src":"7-4"},{"n":"MMTR","g":"M","en":"Metering 3 phase","es":"Medicion de energia trifasica (contador)","fav":1,"dos":[],"src":"7-4"},{"n":"MMXN","g":"M","en":"Non-phase-related AC measurement","es":"Medicion de CA no relacionada con fase","fav":0,"dos":[{"n":"Amp","t":"MV","d":"Non-phase-related AC rms current.","ds":"Corriente eficaz de CA no asociada a fase."},{"n":"Vol","t":"MV","d":"Non-phase-related AC rms voltage.","ds":"Tensión eficaz de CA no asociada a fase."},{"n":"Watt","t":"MV","d":"Non-phase-related AC real power.","ds":"Potencia activa de CA no asociada a fase."},{"n":"VolAmpr","t":"MV","d":"Non-phase-related AC reactive power.","ds":"Potencia reactiva de CA no asociada a fase."},{"n":"VolAmp","t":"MV","d":"Non-phase-related AC apparent power.","ds":"Potencia aparente de CA no asociada a fase."},{"n":"PwrFact","t":"MV","d":"Non-phase-related AC power factor.","ds":"Factor de potencia de CA no asociada a fase."},{"n":"Imp","t":"CMV","d":"Impedance.","ds":"Impedancia."},{"n":"Hz","t":"MV","d":"Frequency [Hz].","ds":"Frecuencia [Hz]."}],"src":"7-4"},{"n":"MMXU","g":"M","en":"Measurement","es":"Medicion de magnitudes electricas (V, I, P, Q, FP, f)","fav":1,"dos":[{"n":"TotW","t":"MV","d":"Total real power in a three-phase circuit [W].","ds":"Potencia activa total en un circuito trifásico [W]."},{"n":"TotVAr","t":"MV","d":"Total reactive power in a three-phase circuit [VAr].","ds":"Potencia reactiva total en un circuito trifásico [VAr]."},{"n":"TotVA","t":"MV","d":"The total apparent power in a three-phase circuit [VA].","ds":"Potencia aparente total en un circuito trifásico [VA]."},{"n":"TotPF","t":"MV","d":"Signed power factor in a three-phase circuit. The power factor is defined as ratio of the absolute active power to the…","ds":"Factor de potencia con signo en un circuito trifásico (cociente entre la potencia activa absoluta y la aparente)."},{"n":"Hz","t":"MV","d":"Frequency [Hz].","ds":"Frecuencia [Hz]."},{"n":"PPV","t":"DEL","d":"Phase to phase voltages.","ds":"Tensiones fase-fase."},{"n":"PNV","t":"WYE","d":"Phase to neutral voltages.","ds":"Tensiones fase-neutro."},{"n":"PhV","t":"WYE","d":"Phase to ground (line) voltages.","ds":"Tensiones fase-tierra (de línea)."},{"n":"A","t":"WYE","d":"Phase to ground/phase to neutral three phase currents.","ds":"Corrientes trifásicas fase-tierra/fase-neutro."},{"n":"W","t":"WYE","d":"Phase to ground/phase to neutral real powers P.","ds":"Potencias activas P fase-tierra/fase-neutro."},{"n":"VAr","t":"WYE","d":"Phase to ground/phase to neutral reactive powers Q.","ds":"Potencias reactivas Q fase-tierra/fase-neutro."},{"n":"VA","t":"WYE","d":"Phase to ground/phase to neutral apparent powers S.","ds":"Potencias aparentes S fase-tierra/fase-neutro."},{"n":"PF","t":"WYE","d":"Phase to ground/phase to neutral signed power factors. The power factor is defined as the ratio of absolute active…","ds":"Factores de potencia con signo fase-tierra/fase-neutro (cociente entre la potencia activa absoluta y la aparente)."},{"n":"Z","t":"WYE","d":"Phase to ground/phase to neutral impedances in a three-phase system.","ds":"Impedancias fase-tierra/fase-neutro en un sistema trifásico."},{"n":"AvAPhs","t":"MV","d":"Arithmetic average of the magnitude of current of the 3 phases: average(Ia,Ib,Ic).","ds":"Promedio aritmético de la magnitud de corriente de las 3 fases: media(Ia, Ib, Ic)."},{"n":"AvPPVPhs","t":"MV","d":"Arithmetic average of the magnitude of phase to phase voltage of the 3 phases: average(PPVa, PPVb, PPVc).","ds":"Promedio aritmético de la magnitud de tensión fase-fase de las 3 fases: media(PPVa, PPVb, PPVc)."},{"n":"AvPhVPhs","t":"MV","d":"Arithmetic average of the magnitude of phase to reference voltage of the 3 phases: average(PhVa, PhVb, PhVc).","ds":"Promedio aritmético de la magnitud de tensión fase-referencia de las 3 fases: media(PhVa, PhVb, PhVc)."},{"n":"AvWPhs","t":"MV","d":"Arithmetic average of the magnitude of active power of the 3 phases: average(Wa, Wb, Wc).","ds":"Promedio aritmético de la magnitud de potencia activa de las 3 fases: media(Wa, Wb, Wc)."},{"n":"AvVAPhs","t":"MV","d":"Arithmetic average of the magnitude of apparent power of the 3 phases: average(VAa, VAb, VAc).","ds":"Promedio aritmético de la magnitud de potencia aparente de las 3 fases: media(VAa, VAb, VAc)."},{"n":"AvVArPhs","t":"MV","d":"Arithmetic average of the magnitude of reactive power of the 3 phases: average(VAra, VArb, VArc).","ds":"Promedio aritmético de la magnitud de potencia reactiva de las 3 fases: media(VAra, VArb, VArc)."},{"n":"AvPFPhs","t":"MV","d":"Arithmetic average of the magnitude of power factor of the 3 phases: average(PFa, PFb, PFc).","ds":"Promedio aritmético de la magnitud del factor de potencia de las 3 fases: media(PFa, PFb, PFc)."},{"n":"AvZPhs","t":"MV","d":"Arithmetic average of the magnitude of impedance of the 3 phases: average(Za, Zb, Zc).","ds":"Promedio aritmético de la magnitud de impedancia de las 3 fases: media(Za, Zb, Zc)."},{"n":"MaxAPhs","t":"MV","d":"Maximum magnitude of current of the 3 phases: max(Ia,Ib,Ic).","ds":"Magnitud máxima de corriente de las 3 fases: máx(Ia, Ib, Ic)."},{"n":"MaxPPVPhs","t":"MV","d":"Maximum magnitude of phase to phase voltage of the 3 phases: max(PPVa, PPVb, PPVc).","ds":"Magnitud máxima de tensión fase-fase de las 3 fases: máx(PPVa, PPVb, PPVc)."},{"n":"MaxPhVPhs","t":"MV","d":"Maximum magnitude of phase to reference voltage of the 3 phases: max(PhVa, PhVb, PhVc).","ds":"Magnitud máxima de tensión fase-referencia de las 3 fases: máx(PhVa, PhVb, PhVc)."},{"n":"MaxWPhs","t":"MV","d":"Maximum magnitude of active power of the 3 phases: max(Wa, Wb, Wc).","ds":"Magnitud máxima de potencia activa de las 3 fases: máx(Wa, Wb, Wc)."},{"n":"MaxVAPhs","t":"MV","d":"Maximum magnitude of apparent power of the 3 phases: max(VAa, VAb, VAc).","ds":"Magnitud máxima de potencia aparente de las 3 fases: máx(VAa, VAb, VAc)."},{"n":"MaxVArPhs","t":"MV","d":"Maximum magnitude of reactive power of the 3 phases: max(VAra, VArb, VArc).","ds":"Magnitud máxima de potencia reactiva de las 3 fases: máx(VAra, VArb, VArc)."},{"n":"MaxPFPhs","t":"MV","d":"Maximum magnitude of power factor of the 3 phases: max(PFa, PFb, PFc).","ds":"Magnitud máxima del factor de potencia de las 3 fases: máx(PFa, PFb, PFc)."},{"n":"MaxZPhs","t":"MV","d":"Maximum magnitude of impedance of the 3 phases: max(Za, Zb, Zc).","ds":"Magnitud máxima de impedancia de las 3 fases: máx(Za, Zb, Zc)."},{"n":"MinAPhs","t":"MV","d":"Minimum magnitude of current of the 3 phases: min(Ia,Ib,Ic).","ds":"Magnitud mínima de corriente de las 3 fases: mín(Ia, Ib, Ic)."},{"n":"MinPPVPhs","t":"MV","d":"Minimum magnitude of phase to phase voltage of the 3 phases: min(PPVa, PPVb, PPVc).","ds":"Magnitud mínima de tensión fase-fase de las 3 fases: mín(PPVa, PPVb, PPVc)."},{"n":"MinPhVPhs","t":"MV","d":"Minimum magnitude of phase to reference voltage of the 3 phases: min(PhVa, PhVb, PhVc).","ds":"Magnitud mínima de tensión fase-referencia de las 3 fases: mín(PhVa, PhVb, PhVc)."},{"n":"MinWPhs","t":"MV","d":"Minimum magnitude of active power of the 3 phases: min(Wa, Wb, Wc).","ds":"Magnitud mínima de potencia activa de las 3 fases: mín(Wa, Wb, Wc)."},{"n":"MinVAPhs","t":"MV","d":"Minimum magnitude of apparent power of the 3 phases: min(VAa, VAb, VAc).","ds":"Magnitud mínima de potencia aparente de las 3 fases: mín(VAa, VAb, VAc)."},{"n":"MinVArPhs","t":"MV","d":"Minimum magnitude of reactive power of the 3 phases: min(VAra, VArb, VArc).","ds":"Magnitud mínima de potencia reactiva de las 3 fases: mín(VAra, VArb, VArc)."},{"n":"MinPFPhs","t":"MV","d":"Minimum magnitude of power factor of the 3 phases: min(PFa, PFb, PFc).","ds":"Magnitud mínima del factor de potencia de las 3 fases: mín(PFa, PFb, PFc)."},{"n":"MinZPhs","t":"MV","d":"Minimum magnitude of impedance of the 3 phases: min(Za, Zb, Zc).","ds":"Magnitud mínima de impedancia de las 3 fases: mín(Za, Zb, Zc)."},{"n":"HzRte","t":"MV","d":"Rate of change of frequency [Hz/s].","ds":"Tasa de cambio de la frecuencia (ROCOF) [Hz/s]."},{"n":"ClcTotVA","t":"ENG","d":"Calculation method used for total apparent power 'TotVA'.","ds":"Método de cálculo usado para la potencia aparente total (TotVA)."},{"n":"PFSign","t":"ENG","d":"Sign convention for power factor 'PF' (and reactive power 'VAr').","ds":"Convenio de signo del factor de potencia (PF) y de la potencia reactiva (VAr)."}],"src":"7-4"},{"n":"MSQI","g":"M","en":"Sequence and imbalance","es":"Secuencia y desequilibrio","fav":0,"dos":[{"n":"SeqA","t":"SEQ","d":"Absolute measured values of positive, negative and zero sequence components of the current (its sequence type…","ds":"Valores absolutos medidos de las componentes de secuencia positiva, negativa y cero de la corriente."},{"n":"SeqV","t":"SEQ","d":"Absolute measured positive, negative and zero sequence voltage components (its sequence type 'seqT'='pos-neg-zero').","ds":"Valores absolutos medidos de las componentes de secuencia positiva, negativa y cero de la tensión."},{"n":"DQ0Seq","t":"SEQ","d":"Direct, quadrature, and zero axis quantity (its sequence type 'seqT'='dir-quad-zero').","ds":"Magnitudes de eje directo, en cuadratura y cero (tipo de secuencia dir-quad-zero)."},{"n":"ImbA","t":"WYE","d":"Deviation from the average phase to ground/phase to neutral current.","ds":"Desviación respecto a la corriente media fase-tierra/fase-neutro."},{"n":"ImbNgA","t":"MV","d":"Imbalance negative sequence current (I2 / I1).","ds":"Desequilibrio de corriente de secuencia negativa (I2 / I1)."},{"n":"ImbNgV","t":"MV","d":"Imbalance negative sequence voltage (V2 / V1).","ds":"Desequilibrio de tensión de secuencia negativa (V2 / V1)."},{"n":"ImbPPV","t":"DEL","d":"Deviation from the average phase-to-phase voltage.","ds":"Desviación respecto a la tensión media fase-fase."},{"n":"ImbV","t":"WYE","d":"Deviation from the average phase to neutral voltage.","ds":"Desviación respecto a la tensión media fase-neutro."},{"n":"ImbZroA","t":"MV","d":"Imbalance zero sequence current (I0 / I1).","ds":"Desequilibrio de corriente de secuencia cero (I0 / I1)."},{"n":"ImbZroV","t":"MV","d":"Imbalance zero sequence voltage (V0 / V1).","ds":"Desequilibrio de tensión de secuencia cero (V0 / V1)."},{"n":"MaxImbA","t":"MV","d":"Maximum deviation from the average current: max('ImbA.phsA', 'ImbA.phsB', 'ImbA.phsC').","ds":"Desviación máxima respecto a la corriente media: máx(ImbA.phsA, ImbA.phsB, ImbA.phsC)."},{"n":"MaxImbPPV","t":"MV","d":"Maximum deviation from the average phase-to-phase voltage: max('ImbPPV.phsAB', 'ImbPPV.phsBC', 'ImbPPV.phsCA').","ds":"Desviación máxima respecto a la tensión media fase-fase: máx(ImbPPV.phsAB, ImbPPV.phsBC, ImbPPV.phsCA)."},{"n":"MaxImbV","t":"MV","d":"Maximum deviation from the average phase-to-neutral voltage: max('ImbV.phsA', 'ImbV.phsB', 'ImbV.phsC').","ds":"Desviación máxima respecto a la tensión media fase-neutro: máx(ImbV.phsA, ImbV.phsB, ImbV.phsC)."}],"src":"7-4"},{"n":"QFVR","g":"Q","en":"Frequency variation","es":"Variacion de frecuencia","fav":0,"dos":[{"n":"UnHzStr","t":"SPS","d":"If true, the underfrequency variation event is in progress.","ds":"Verdadero si hay un evento de subfrecuencia en curso."},{"n":"OvHzStr","t":"SPS","d":"If true, the overfrequency variation event is in progress.","ds":"Verdadero si hay un evento de sobrefrecuencia en curso."},{"n":"HzVaTm","t":"MV","d":"Frequency variation duration of the last completed event.","ds":"Duración de la variación de frecuencia del último evento completado."},{"n":"HzVaMag","t":"MV","d":"Frequency variation magnitude of the last completed event.","ds":"Magnitud de la variación de frecuencia del último evento completado."},{"n":"UnHzStrVal","t":"ASG","d":"Underfrequency start value setting.","ds":"Valor de arranque de subfrecuencia."},{"n":"OvHzStrVal","t":"ASG","d":"Overfrequency start value setting.","ds":"Valor de arranque de sobrefrecuencia."}],"src":"7-4"},{"n":"QITR","g":"Q","en":"Current transient","es":"Transitorio de corriente","fav":0,"dos":[{"n":"ATrsTm","t":"MV","d":"Current transient duration of the last completed event.","ds":"Duración del transitorio de corriente del último evento completado."},{"n":"MaxATrs","t":"MV","d":"Maximum current transient value of the last completed event.","ds":"Valor máximo del transitorio de corriente del último evento completado."},{"n":"StrVal","t":"ASG","d":"Current transient start value setting.","ds":"Valor de arranque del transitorio de corriente."}],"src":"7-4"},{"n":"QIUB","g":"Q","en":"Current unbalance variation","es":"Variacion del desequilibrio de corriente","fav":0,"dos":[{"n":"AVaTm","t":"MV","d":"Current unbalance variation duration of the last completed event.","ds":"Duración de la variación de desequilibrio de corriente del último evento completado."},{"n":"MaxAVa","t":"MV","d":"Maximum current unbalance deviation of the last completed event.","ds":"Desviación máxima de desequilibrio de corriente del último evento completado."}],"src":"7-4"},{"n":"QVTR","g":"Q","en":"Voltage transient","es":"Transitorio de tension","fav":0,"dos":[{"n":"VTrsTm","t":"MV","d":"Voltage transient duration of the last completed event.","ds":"Duración del transitorio de tensión del último evento completado."},{"n":"MaxVTrs","t":"MV","d":"Maximum voltage transient value of the last completed event.","ds":"Valor máximo del transitorio de tensión del último evento completado."},{"n":"StrVal","t":"ASG","d":"Voltage transient start value setting.","ds":"Valor de arranque del transitorio de tensión."}],"src":"7-4"},{"n":"QVUB","g":"Q","en":"Voltage unbalance variation","es":"Variacion del desequilibrio de tension","fav":0,"dos":[{"n":"VVaTm","t":"MV","d":"Voltage unbalance variation duration of the last completed event.","ds":"Duración de la variación de desequilibrio de tensión del último evento completado."},{"n":"MaxVVa","t":"MV","d":"Maximum voltage unbalance deviation of the last completed event.","ds":"Desviación máxima de desequilibrio de tensión del último evento completado."}],"src":"7-4"},{"n":"QVVR","g":"Q","en":"Voltage variation","es":"Variacion de tension (huecos/sobretensiones)","fav":0,"dos":[{"n":"DipStr","t":"SPS","d":"If true, the voltage dip event is in progress.","ds":"Verdadero si hay un evento de hueco de tensión (dip) en curso."},{"n":"SwlStr","t":"SPS","d":"If true, the voltage swell event is in progress.","ds":"Verdadero si hay un evento de sobretensión (swell) en curso."},{"n":"IntrStr","t":"SPS","d":"If true, the voltage interruption event is in progress.","ds":"Verdadero si hay un evento de interrupción de tensión en curso."},{"n":"AffPhs","t":"ENS","d":"Phases affected by the event.","ds":"Fases afectadas por el evento."},{"n":"VVa","t":"MV","d":"Absolute value of the phase voltage of the maximum variation in any affected phase, e.g in case of swell the highest…","ds":"Valor absoluto de la tensión de fase de la variación máxima en cualquier fase afectada (p. ej. en swell, la más alta)."},{"n":"VVaTm","t":"MV","d":"Voltage variation duration of the last completed event.","ds":"Duración de la variación de tensión del último evento completado."},{"n":"DipStrVal","t":"ASG","d":"Voltage dip start value setting. When the voltage in at least one phase goes below this setting, it will start the…","ds":"Valor de arranque del hueco de tensión; cuando la tensión en al menos una fase cae por debajo, comienza el evento."},{"n":"SwlStrVal","t":"ASG","d":"Voltage swell start value setting.","ds":"Valor de arranque de la sobretensión (swell)."},{"n":"IntrStrVal","t":"ASG","d":"Voltage interruption start value setting.","ds":"Valor de arranque de la interrupción de tensión."},{"n":"IntrDetMth","t":"ENG","d":"Voltage interruption detection method.","ds":"Método de detección de la interrupción de tensión."}],"src":"7-4"},{"n":"SARC","g":"S","en":"Monitoring and diagnostics for arcs","es":"Monitoreo y diagnostico de arcos","fav":0,"dos":[{"n":"FADet","t":"SPS","d":"If true, a fault arc has been detected.","ds":"Verdadero si se ha detectado un arco de falla."},{"n":"SwArcDet","t":"SPS","d":"If true, a switch (non-fault) arc has been detected.","ds":"Verdadero si se ha detectado un arco de maniobra (no de falla)."},{"n":"FACntRs","t":"INC","d":"Operating with a value in ‘ctlVal’ initiates the resetting of the fault arcs count, possibly to a value different than…","ds":"Operar con un valor en ctlVal reinicia el contador de arcos de falla (posiblemente a un valor distinto de cero)."},{"n":"ArcCntRs","t":"INC","d":"Operating with a value in ‘ctlVal’ initiates the resetting of the switch (non-fault) arcs count, possibly to a value…","ds":"Operar con un valor en ctlVal reinicia el contador de arcos de maniobra (no de falla)."}],"src":"7-4"},{"n":"SBAT","g":"S","en":"Battery supervision extension","es":"Supervisión de baterías (extensión)","fav":0,"dos":[{"n":"BatEF","t":"SPS","d":"If true, Battery Earth Fault is present","ds":"Verdadero si hay una falla a tierra en la batería."},{"n":"CelVolLoAlm","t":"SPS","d":"Alarm trigger status: If true, the minimum limit of cell voltage has been exceeded.","ds":"Alarma: se ha superado el límite mínimo de tensión de celda."},{"n":"CelVolHiAlm","t":"SPS","d":"Alarm trigger status: If true, the maximum limit of cell voltage has been exceeded.","ds":"Alarma: se ha superado el límite máximo de tensión de celda."},{"n":"DschAmpHiAlm","t":"SPS","d":"Alarm trigger status: If true, the battery discharging current has exceeded the maximum threshold","ds":"Alarma: la corriente de descarga de la batería superó el umbral máximo."},{"n":"DschAmpHiWrn","t":"SPS","d":"Warning trigger status: if true, the warning current threshold during discharging of the battery has been exceeded","ds":"Aviso: se superó el umbral de aviso de corriente de descarga de la batería."},{"n":"ChaAmpHiAlm","t":"SPS","d":"Alarm trigger status: if true, the maximum current threshold during charging of the battery has been exceeded","ds":"Alarma: se superó el umbral máximo de corriente de carga de la batería."},{"n":"ChaAmpHiWrn","t":"SPS","d":"Warning trigger status: if true, the warning current threshold during charging of the battery has been exceeded","ds":"Aviso: se superó el umbral de aviso de corriente de carga de la batería."},{"n":"IntnTmpHiAlm","t":"SPS","d":"Alarm trigger status: if true, the maximum internal temperature threshold of the battery has been exceeded","ds":"Alarma: se superó el umbral máximo de temperatura interna de la batería."},{"n":"IntnTmpHiWrn","t":"SPS","d":"Warning trigger status: if true, the high internal temperature warning threshold of the battery has been exceeded","ds":"Aviso: se superó el umbral de aviso de temperatura interna alta de la batería."},{"n":"IntnTmpLoAlm","t":"SPS","d":"Alarm trigger status: If true,the minimum internal temperature threshold of the battery has been exceeded","ds":"Alarma: se superó el umbral mínimo de temperatura interna de la batería."},{"n":"IntnTmpLoWrn","t":"SPS","d":"Warning trigger status: if true, the low internal temperature warning threshold of the battery has been exceeded","ds":"Aviso: se superó el umbral de aviso de temperatura interna baja de la batería."},{"n":"UnbTmpAlm","t":"SPS","d":"Alarm trigger status: if true, the imbalance temperature alarm threshold of the battery has been exceeded","ds":"Alarma: se superó el umbral de alarma por desequilibrio de temperatura de la batería."},{"n":"UnbTmpWrn","t":"SPS","d":"Warning trigger status: if true, the imbalance temperature warning threshold of the battery has been exceeded","ds":"Aviso: se superó el umbral de aviso por desequilibrio de temperatura de la batería."},{"n":"UnbVolAlm","t":"SPS","d":"Alarm trigger status: if true, the imbalance voltage alarm threshold of the battery/component has been exceeded","ds":"Alarma: se superó el umbral de alarma por desequilibrio de tensión de la batería/componente."},{"n":"UnbVolWrn","t":"SPS","d":"Warning trigger status: if true, the imbalance voltage warning threshold of the battery/component has been exceeded","ds":"Aviso: se superó el umbral de aviso por desequilibrio de tensión de la batería/componente."},{"n":"ExtTmpHiAlm","t":"SPS","d":"Alarm trigger status: If true, the high level threshold of the temperature external to the battery has been reached","ds":"Alarma: se alcanzó el umbral alto de temperatura externa a la batería."},{"n":"ExtTmpLoAlm","t":"SPS","d":"Alarm trigger status: If true, the high level threshold of the temperature external to the battery has been reached","ds":"Alarma: se alcanzó el umbral alto de temperatura externa a la batería."},{"n":"ExtVolHiAlm","t":"SPS","d":"Alarm trigger status: if true, the high external voltage of the battery has been reached","ds":"Alarma: se alcanzó la tensión externa alta de la batería."},{"n":"ExtVolLoAlm","t":"SPS","d":"Alarm trigger status: If true, the low level threshold of the external voltage of the battery has been reached","ds":"Alarma: se alcanzó el umbral bajo de la tensión externa de la batería."},{"n":"IntnVolHiAlm","t":"SPS","d":"Alarm trigger status: If true, the high level threshold of the internal voltage of the battery has been reached","ds":"Alarma: se alcanzó el umbral alto de la tensión interna de la batería."},{"n":"IntnVolLoAlm","t":"SPS","d":"Alarm trigger status: If true, the low level threshold of the internal voltage of the battery has been reached","ds":"Alarma: se alcanzó el umbral bajo de la tensión interna de la batería."},{"n":"IntnA","t":"MV","d":"Internal Battery current (non DC)","ds":"Corriente interna de la batería (no CC)."},{"n":"IntnV","t":"MV","d":"Internal battery voltage (non DC)","ds":"Tensión interna de la batería (no CC)."},{"n":"CelVolLo","t":"MV","d":"Minimum cell voltage measurement of all cells since last reset","ds":"Tensión de celda mínima de todas las celdas desde el último reinicio."},{"n":"CelVolHi","t":"MV","d":"Maximum cell voltage measurement of all cells since last reset","ds":"Tensión de celda máxima de todas las celdas desde el último reinicio."},{"n":"CelTmpMax","t":"MV","d":"Maximum temperature of all cells in the battery","ds":"Temperatura máxima de todas las celdas de la batería."},{"n":"CelTmpMin","t":"MV","d":"Minimum temperature of all cells in the battery","ds":"Temperatura mínima de todas las celdas de la batería."},{"n":"IntnAmp","t":"MV","d":"Internal DC Battery current","ds":"Corriente interna de CC de la batería."},{"n":"IntnTmp","t":"MV","d":"Internal battery temperature in degrees C","ds":"Temperatura interna de la batería (°C)."},{"n":"ExtTmp","t":"MV","d":"External battery temperature in degrees C","ds":"Temperatura externa de la batería (°C)."},{"n":"ExtVol","t":"MV","d":"External battery DC voltage.","ds":"Tensión de CC externa de la batería."},{"n":"IntnVol","t":"MV","d":"Internal battery DC voltage.","ds":"Tensión de CC interna de la batería."},{"n":"CelVolLoAls","t":"ASG","d":"Alarm threshold reflecting the minimum limit of voltage of a battery cell","ds":"Umbral de alarma del límite mínimo de tensión de una celda de batería."},{"n":"CelVolHiAls","t":"ASG","d":"Alarm threshold reflecting the maximum limit of voltage of a battery cell","ds":"Umbral de alarma del límite máximo de tensión de una celda de batería."},{"n":"DschAmpHiAls","t":"ASG","d":"High level discharging current threshold alarm setting","ds":"Ajuste del umbral de alarma de corriente de descarga alta."},{"n":"DschAmpHiWrs","t":"ASG","d":"Warning threshold defining the high discharging current warning limit of the battery (in amps)","ds":"Umbral de aviso de corriente de descarga alta de la batería (en amperios)."},{"n":"ChaAmpHiAls","t":"ASG","d":"High charging current alarm threshold of the battery (in amps)","ds":"Umbral de alarma de corriente de carga alta de la batería (en amperios)."},{"n":"ChaAmpHiWrs","t":"ASG","d":"Warning threshold defining the high charging current warning limit of the battery (in amps)","ds":"Umbral de aviso de corriente de carga alta de la batería (en amperios)."},{"n":"IntnTmpHiAls","t":"ASG","d":"High internal temperature alarm threshold of the battery (in °C)","ds":"Umbral de alarma de temperatura interna alta de la batería (°C)."},{"n":"IntnTmpHiWrs","t":"ASG","d":"High internal temperature warning threshold of the battery (in °C)","ds":"Umbral de aviso de temperatura interna alta de la batería (°C)."},{"n":"IntnTmpLoAls","t":"ASG","d":"Low internal temperature alarm threshold of the battery (in °C)","ds":"Umbral de alarma de temperatura interna baja de la batería (°C)."},{"n":"IntnTmpLoWrs","t":"ASG","d":"Low internal temperature warning threshold of the battery (in °C)","ds":"Umbral de aviso de temperatura interna baja de la batería (°C)."},{"n":"UnbTmpAls","t":"ASG","d":"Alarm threshold defining the difference limit of the imbalance of temperature of the battery component e.g. module,…","ds":"Umbral de alarma del límite de diferencia por desequilibrio de temperatura del componente de batería (módulo, banco…)."},{"n":"UnbTmpWrs","t":"ASG","d":"Warning threshold defining the difference limit of the imbalance of temperature of the battery component e.g. module,…","ds":"Umbral de aviso del límite de diferencia por desequilibrio de temperatura del componente de batería (módulo, banco…)."},{"n":"UnbVolAls","t":"ASG","d":"Alarm threshold defining the difference limit of the imbalance of voltage of the battery component e.g. module, bank,…","ds":"Umbral de alarma del límite de diferencia por desequilibrio de tensión del componente de batería (módulo, banco…)."},{"n":"UnbVolWrs","t":"ASG","d":"Warning threshold defining the difference limit of the imbalance of voltage of the battery component e.g. module,…","ds":"Umbral de aviso del límite de diferencia por desequilibrio de tensión del componente de batería (módulo, banco…)."},{"n":"ExtTmpHiAls","t":"ASG","d":"High temperature external to battery alarm threshold.","ds":"Umbral de alarma de temperatura externa alta a la batería."},{"n":"ExtTmpLoAls","t":"ASG","d":"Low temperature external to battery alarm threshold.","ds":"Umbral de alarma de temperatura externa baja a la batería."},{"n":"ExtVolHiAls","t":"ASG","d":"High level battery external voltage threshold alarm setting.","ds":"Ajuste del umbral de alarma de tensión externa alta de la batería."},{"n":"ExtVolLoAls","t":"ASG","d":"Low battery external voltage threshold alarm setting.","ds":"Ajuste del umbral de alarma de tensión externa baja de la batería."},{"n":"IntnVolMxLim","t":"ASG","d":"Internal instantaneous (duration up to implementation) maximum (DC) voltage limit","ds":"Límite instantáneo máximo de tensión interna (CC) (duración según implementación)."},{"n":"IntnVolMnLim","t":"ASG","d":"Internal instantaneous (duration up to implementation) minimum (DC) voltage limit","ds":"Límite instantáneo mínimo de tensión interna (CC) (duración según implementación)."},{"n":"IntnVolHiAls","t":"ASG","d":"High level battery internal voltage alarm threshold.","ds":"Umbral de alarma de tensión interna alta de la batería."},{"n":"IntnVolLoAls","t":"ASG","d":"Low level battery internal voltage alarm threshold.","ds":"Umbral de alarma de tensión interna baja de la batería."}],"src":"7-420"},{"n":"SCBR","g":"S","en":"Circuit breaker supervision","es":"Supervision del interruptor automatico","fav":0,"dos":[{"n":"ColOpn","t":"SPS","d":"If true, the opening coil has been operated through the open command","ds":"Verdadero si la bobina de apertura se activó mediante la orden de apertura."},{"n":"ColAlm","t":"SPS","d":"If true, the supervision has detected an abnormal state of the coils.","ds":"Verdadero si la supervisión detectó un estado anómalo de las bobinas."},{"n":"AbrAlm","t":"SPS","d":"If true, the contact abrasion exceeded alarm trigger level setting 'AbrAlmLev'.","ds":"Verdadero si el desgaste de los contactos superó el nivel de alarma (AbrAlmLev)."},{"n":"AbrWrn","t":"SPS","d":"If true, the contact abrasion exceeded warning trigger level setting 'AbrWrnLev'.","ds":"Verdadero si el desgaste de los contactos superó el nivel de aviso (AbrWrnLev)."},{"n":"SwA","t":"MV","d":"Current that was interrupted during last open operation.","ds":"Corriente interrumpida durante la última operación de apertura."},{"n":"ActAbr","t":"MV","d":"Abrasion of the last open operation.","ds":"Desgaste de la última operación de apertura."},{"n":"AbrAlmLev","t":"ASG","d":"Abrasion sum threshold for alarm trigger.","ds":"Umbral de la suma de desgaste para el disparo de alarma."},{"n":"AbrWrnLev","t":"ASG","d":"Abrasion sum threshold for warning trigger state.","ds":"Umbral de la suma de desgaste para el estado de aviso."}],"src":"7-4"},{"n":"SIMG","g":"S","en":"Insulation medium supervision (gas)","es":"Supervision del medio aislante (gas, p. ej. SF6)","fav":0,"dos":[{"n":"PresAlm","t":"SPS","d":"If true, abnormal pressure of the insulating gas has been detected.","ds":"Verdadero si se detectó una presión anómala del gas aislante."},{"n":"DenAlm","t":"SPS","d":"If true, abnormal density of the insulating gas has been detected.","ds":"Verdadero si se detectó una densidad anómala del gas aislante."},{"n":"TmpAlm","t":"SPS","d":"If true, abnormal temperature of the insulating gas has been detected.","ds":"Verdadero si se detectó una temperatura anómala del gas aislante."},{"n":"InsBlkTmh","t":"INS","d":"Calculated time till blocking level is reached; corresponds to leakage of gas compartment.","ds":"Tiempo calculado hasta alcanzar el nivel de bloqueo; corresponde a una fuga del compartimento de gas."},{"n":"Den","t":"MV","d":"Density of the insulating gas.","ds":"Densidad del gas aislante."}],"src":"7-4"},{"n":"SIML","g":"S","en":"Insulation medium supervision (liquid)","es":"Supervision del medio aislante (liquido, p. ej. aceite)","fav":0,"dos":[{"n":"TmpAlm","t":"SPS","d":"If true, abnormal temperature of the insulating liquid has been detected.","ds":"Verdadero si se detectó una temperatura anómala del líquido aislante."},{"n":"GasInsAlm","t":"SPS","d":"If true, volume of fault gas generation in Buchholz relay reached alarm trigger level.","ds":"Verdadero si el gas de falla en el relé Buchholz alcanzó el nivel de alarma."},{"n":"GasInsTr","t":"SPS","d":"If true, volume of fault gas generation in Buchholz relay reached trip level.","ds":"Verdadero si el gas de falla en el relé Buchholz alcanzó el nivel de disparo."},{"n":"GasFlwTr","t":"SPS","d":"If true, flow of liquid in Buchholz relay reached trip level.","ds":"Verdadero si el flujo de líquido en el relé Buchholz alcanzó el nivel de disparo."},{"n":"H2Alm","t":"SPS","d":"If true, the content of hydrogen in the insulation liquid reached the alarm trigger level.","ds":"Verdadero si el contenido de hidrógeno en el líquido aislante alcanzó el nivel de alarma."},{"n":"H2Wrn","t":"SPS","d":"If true, the content of hydrogen in the insulation liquid reached the warning trigger level.","ds":"Verdadero si el contenido de hidrógeno en el líquido aislante alcanzó el nivel de aviso."},{"n":"MstAlm","t":"SPS","d":"If true, the moisture level in the insulating liquid has reached alarm trigger level.","ds":"Verdadero si la humedad del líquido aislante alcanzó el nivel de alarma."},{"n":"MstWrn","t":"SPS","d":"If true, the moisture level in the insulating liquid has reached warning trigger level.","ds":"Verdadero si la humedad del líquido aislante alcanzó el nivel de aviso."},{"n":"Lev","t":"MV","d":"Current level of the insulating liquid (length SIUnit [m]).","ds":"Nivel actual del líquido aislante (unidad SI [m])."},{"n":"H2O","t":"MV","d":"Measured relative saturation of moisture in the insulating liquid [%].","ds":"Saturación relativa de humedad medida en el líquido aislante [%]."},{"n":"H2OPap","t":"MV","d":"Measured relative saturation of moisture in insulating paper [%].","ds":"Saturación relativa de humedad medida en el papel aislante [%]."},{"n":"H2OAir","t":"MV","d":"Measured relative saturation of moisture in air within the expansion volume [%].","ds":"Saturación relativa de humedad medida en el aire del volumen de expansión [%]."},{"n":"H2OTmp","t":"MV","d":"Temperature of insulating liquid at the point of moisture measurement 'H2O' (typically in °C).","ds":"Temperatura del líquido aislante en el punto de medición de humedad (H2O) (típicamente en °C)."},{"n":"H2ppm","t":"MV","d":"Measured amount of hydrogen in the insulating liquid [ppm]. Combustible gas measurement in oil indicates the amount of…","ds":"Cantidad de hidrógeno medida en el líquido aislante [ppm] (gas combustible disuelto en el aceite)."},{"n":"N2ppm","t":"MV","d":"Measured amount of nitrogen in the insulating liquid [ppm].","ds":"Cantidad de nitrógeno medida en el líquido aislante [ppm]."},{"n":"COppm","t":"MV","d":"Measured amount of carbon monoxide in the insulating liquid [ppm].","ds":"Cantidad de monóxido de carbono medida en el líquido aislante [ppm]."},{"n":"CO2ppm","t":"MV","d":"Measured amount of carbon dioxide in the insulating liquid [ppm].","ds":"Cantidad de dióxido de carbono medida en el líquido aislante [ppm]."},{"n":"CH4ppm","t":"MV","d":"Measured amount of methane in the insulating liquid [ppm].","ds":"Cantidad de metano medida en el líquido aislante [ppm]."},{"n":"C2H2ppm","t":"MV","d":"Measured amount of acetylene in the insulating liquid [ppm].","ds":"Cantidad de acetileno medida en el líquido aislante [ppm]."},{"n":"C2H4ppm","t":"MV","d":"Measured amount of ethylene in the insulating liquid [ppm].","ds":"Cantidad de etileno medida en el líquido aislante [ppm]."},{"n":"C2H6ppm","t":"MV","d":"Measured amount of ethane in the insulating liquid [ppm].","ds":"Cantidad de etano medida en el líquido aislante [ppm]."},{"n":"O2ppm","t":"MV","d":"Measured amount of oxygen in the insulating liquid [ppm].","ds":"Cantidad de oxígeno medida en el líquido aislante [ppm]."},{"n":"CmbuGas","t":"MV","d":"Measured total dissolved combustible gases, TDCG (typically in ppm, otherwise indicate unit that is applied).","ds":"Total de gases combustibles disueltos (TDCG) medido (típicamente en ppm)."},{"n":"FltGas","t":"MV","d":"Measured gas volume in Buchholz relay.","ds":"Volumen de gas medido en el relé Buchholz."}],"src":"7-4"},{"n":"SINV","g":"S","en":"Inverter/rectifier supervision","es":"Supervisión del inversor/rectificador","fav":0,"dos":[{"n":"TmpHiAlm","t":"SPS","d":"If true, an over temperature alarming status from any temperature source, has been detected.","ds":"Verdadero si se detectó una alarma de sobretemperatura desde cualquier fuente de temperatura."},{"n":"EnclTmp","t":"MV","d":"Enclosure temperature.","ds":"Temperatura del envolvente (gabinete)."},{"n":"HeatSinkTmp","t":"MV","d":"Heat sink temperature.","ds":"Temperatura del disipador de calor."},{"n":"TrfTmp","t":"MV","d":"Transformer temperature.","ds":"Temperatura del transformador."},{"n":"FanSpd","t":"MV","d":"Measured fan speed.","ds":"Velocidad medida del ventilador."}],"src":"7-420"},{"n":"SLTC","g":"S","en":"Tap changer supervision","es":"Supervision del cambiador de tomas","fav":0,"dos":[{"n":"OilFil","t":"SPS","d":"If true, the oil filtration is operational/running.","ds":"Verdadero si la filtración de aceite está en funcionamiento."},{"n":"MotDrvBlk","t":"SPS","d":"If true, the motor drive overcurrent blocking is active.","ds":"Verdadero si el bloqueo por sobrecorriente del accionamiento del motor está activo."},{"n":"VacCelAlm","t":"SPS","d":"If true, the alarm trigger status due to the circuit status of vacuum cell (ANSI) is active.","ds":"Verdadero si hay alarma por el estado del circuito de la cámara de vacío (ANSI)."},{"n":"OilFilTr","t":"SPS","d":"If true, the oil filter unit trip condition has been reached.","ds":"Verdadero si se alcanzó la condición de disparo de la unidad de filtro de aceite."},{"n":"Torq","t":"MV","d":"Measured drive torque.","ds":"Par (torque) medido del accionamiento."},{"n":"MotDrvA","t":"MV","d":"Measured motor drive current.","ds":"Corriente medida del accionamiento del motor."},{"n":"AbrPrt","t":"MV","d":"Calculated or measured wear due to abrasion of main contact [%] (0% corresponds to new condition).","ds":"Desgaste por abrasión del contacto principal, calculado o medido [%] (0 % = nuevo)."}],"src":"7-4"},{"n":"SOPM","g":"S","en":"Supervision of operating mechanism","es":"Supervision del mecanismo de operacion","fav":0,"dos":[{"n":"MotOp","t":"SPS","d":"If true, the motor is running.","ds":"Verdadero si el motor está en marcha."},{"n":"MotStrAlm","t":"SPS","d":"If true, the number of motor starts 'MotStrNum' has exceeded the alarm trigger level 'MotAlmNum'.","ds":"Verdadero si el número de arranques del motor (MotStrNum) superó el nivel de alarma (MotAlmNum)."},{"n":"HyAlm","t":"SPS","d":"If true, the hydraulic system condition has reached alarm trigger level.","ds":"Verdadero si la condición del sistema hidráulico alcanzó el nivel de alarma."},{"n":"HyBlk","t":"SPS","d":"If true, the hydraulic system condition requires blocking of operation.","ds":"Verdadero si la condición del sistema hidráulico exige bloquear la operación."},{"n":"EnBlk","t":"SPS","d":"If true, the energy level in the energy storing system has reached too low level and requires blocking of operation.","ds":"Verdadero si la energía del sistema de almacenamiento es demasiado baja y exige bloquear la operación."},{"n":"EnAlm","t":"SPS","d":"If true, the energy level in the energy storing system has reached abnormal condition (for example loss of nitrogen or…","ds":"Verdadero si la energía del sistema de almacenamiento alcanzó una condición anómala (p. ej. pérdida de nitrógeno)."},{"n":"MotAlm","t":"SPS","d":"If true, the motor operating time exceeded alarm trigger level 'MotAlmTms'.","ds":"Verdadero si el tiempo de operación del motor superó el nivel de alarma (MotAlmTms)."},{"n":"HeatAlm","t":"SPS","d":"If true, the supervision has detected an abnormal state of the heater.","ds":"Verdadero si la supervisión detectó un estado anómalo del calefactor."},{"n":"ChaIntvTms","t":"INS","d":"Time between the last two charging operations.","ds":"Tiempo entre las dos últimas operaciones de carga (acumulación de energía)."},{"n":"MotStrNum","t":"INS","d":"Number of motor starts.","ds":"Número de arranques del motor."},{"n":"En","t":"MV","d":"Energy available in the drive mechanism [%] , where 100 % corresponds to rated value and 0 % to lowest block value.","ds":"Energía disponible en el mecanismo de accionamiento [%] (100 % = nominal, 0 % = nivel de bloqueo)."},{"n":"HyPres","t":"MV","d":"Actual pressure of the energy transferring medium [%], where 100 % corresponds to rated value and 0 % to block value.","ds":"Presión actual del medio de transferencia de energía [%] (100 % = nominal, 0 % = nivel de bloqueo)."},{"n":"HyTmp","t":"MV","d":"Actual temperature of the energy transferring medium (typically in °C).","ds":"Temperatura actual del medio de transferencia de energía (típicamente en °C)."},{"n":"MotTm","t":"MV","d":"Motor operating time of the last charging operation.","ds":"Tiempo de operación del motor en la última operación de carga."},{"n":"MotA","t":"MV","d":"Motor current.","ds":"Corriente del motor."},{"n":"Tmp","t":"MV","d":"Temperature inside the drive cubicle (typically in °C).","ds":"Temperatura dentro del armario de accionamiento (típicamente en °C)."},{"n":"MotAlmTms","t":"ING","d":"Alarm trigger level for motor run time.","ds":"Nivel de alarma para el tiempo de marcha del motor."},{"n":"MotAlmNum","t":"ING","d":"Alarm trigger level for number of motor starts.","ds":"Nivel de alarma para el número de arranques del motor."},{"n":"MotStrTms","t":"ING","d":"Time interval for acquisition of motor starts.","ds":"Intervalo de tiempo para contabilizar los arranques del motor."}],"src":"7-4"},{"n":"SPDC","g":"S","en":"Monitoring and diagnostics for partial discharges","es":"Monitoreo y diagnostico de descargas parciales","fav":0,"dos":[{"n":"PaDschAlm","t":"SPS","d":"If true, partial discharge has reached the pre-set alarm trigger alarm level.","ds":"Verdadero si la descarga parcial alcanzó el nivel de alarma preestablecido."},{"n":"OpCnt","t":"INS","d":"Count of partial discharges; not resettable from remote, but may be reset from local.","ds":"Contador de descargas parciales; no reiniciable en remoto, sí en local."},{"n":"AcuPaDsch","t":"MV","d":"Acoustic level of the partial discharge [db].","ds":"Nivel acústico de la descarga parcial [dB]."},{"n":"AppPaDsch","t":"MV","d":"Peak level of the apparent charge of the partial discharge (PD).","ds":"Nivel de pico de la carga aparente de la descarga parcial (PD)."},{"n":"NQS","t":"MV","d":"Average partial discharge current.","ds":"Corriente media de descarga parcial."},{"n":"UhfPaDsch","t":"MV","d":"UHV level of the partial discharge.","ds":"Nivel UHF de la descarga parcial (medición de alta frecuencia)."},{"n":"CtrHz","t":"ASG","d":"Centre frequency of measurement unit (according to IEC 60270).","ds":"Frecuencia central de la unidad de medición (según IEC 60270)."},{"n":"BndWid","t":"ASG","d":"Bandwidth of measurement unit (according to IEC 60270).","ds":"Ancho de banda de la unidad de medición (según IEC 60270)."}],"src":"7-4"},{"n":"SPRS","g":"S","en":"Pressure supervision","es":"Supervision de presion","fav":0,"dos":[{"n":"Alm","t":"SPS","d":"If true, the pressure exceeded alarm trigger level setting 'AlmSet'.","ds":"Verdadero si la presión superó el nivel de alarma (AlmSet)."},{"n":"RteAlm","t":"SPS","d":"If true, the rate change exceeded alarm trigger level setting 'RteAlmSet'.","ds":"Verdadero si la tasa de cambio superó el nivel de alarma (RteAlmSet)."},{"n":"Trip","t":"SPS","d":"If true, the pressure exceeded trip level setting 'TripSet'.","ds":"Verdadero si la presión superó el nivel de disparo (TripSet)."},{"n":"RteTrip","t":"SPS","d":"If true, the rate change exceeded trip level setting 'RteTripSet'.","ds":"Verdadero si la tasa de cambio superó el nivel de disparo (RteTripSet)."},{"n":"Pres","t":"MV","d":"Measured pressure.","ds":"Presión medida."},{"n":"PresRte","t":"MV","d":"Rate of pressure change.","ds":"Tasa de cambio de la presión."},{"n":"AlmSet","t":"ASG","d":"Pressure alarm trigger level setting.","ds":"Ajuste del nivel de alarma de presión."},{"n":"RteAlmSet","t":"ASG","d":"Pressure rate alarm trigger level setting.","ds":"Ajuste del nivel de alarma de la tasa de cambio de presión."},{"n":"TripSet","t":"ASG","d":"Pressure trip level setting.","ds":"Ajuste del nivel de disparo de presión."},{"n":"RteTripSet","t":"ASG","d":"Pressure rate trip level setting.","ds":"Ajuste del nivel de disparo de la tasa de cambio de presión."}],"src":"7-4"},{"n":"SPTR","g":"S","en":"Power transformer supervision","es":"Supervision del transformador de potencia","fav":0,"dos":[{"n":"HPTmpAlm","t":"SPS","d":"If true, the winding hotspot temperature alarm trigger status is active.","ds":"Verdadero si hay alarma por la temperatura del punto caliente del devanado."},{"n":"HPTmpOp","t":"SPS","d":"If true, the winding hotspot temperature reached the protection operate level (could be used to trip an XCBR via a…","ds":"Verdadero si la temperatura del punto caliente del devanado alcanzó el nivel de operación de protección (puede disparar un XCBR)."},{"n":"MbrAlm","t":"SPS","d":"If true, the leakage supervision alarm trigger status of tank conservator membrane is active.","ds":"Verdadero si hay alarma de fuga de la membrana del conservador del tanque."},{"n":"CGAlm","t":"SPS","d":"If true, the core ground alarm trigger status, indicating that the insulation has broken down, is active.","ds":"Verdadero si hay alarma de tierra del núcleo (indica ruptura del aislamiento)."},{"n":"HeatAlm","t":"SPS","d":"If true, the supervision has detected an abnormal state of the heater.","ds":"Verdadero si la supervisión detectó un estado anómalo del calefactor."},{"n":"AgeRte","t":"MV","d":"Actual ageing rate.","ds":"Tasa de envejecimiento actual."},{"n":"BotTmp","t":"MV","d":"Measured bottom oil temperature [°C].","ds":"Temperatura medida del aceite en el fondo [°C]."},{"n":"CoreTmp","t":"MV","d":"Measured core temperature [°C].","ds":"Temperatura medida del núcleo [°C]."},{"n":"HPTmpClc","t":"MV","d":"Calculated winding hotspot temperature [°C].","ds":"Temperatura calculada del punto caliente del devanado [°C]."}],"src":"7-4"},{"n":"SSWI","g":"S","en":"Circuit switch supervision","es":"Supervision del interruptor de maniobra","fav":0,"dos":[],"src":"7-4"},{"n":"STMP","g":"S","en":"Temperature supervision","es":"Supervision de temperatura","fav":0,"dos":[{"n":"Alm","t":"SPS","d":"If true, the temperature exceeded alarm trigger level setting 'AlmSet'.","ds":"Verdadero si la temperatura superó el nivel de alarma (AlmSet)."},{"n":"RteAlm","t":"SPS","d":"If true, the rate change exceeded alarm trigger level setting 'RteAlmSet'.","ds":"Verdadero si la tasa de cambio superó el nivel de alarma (RteAlmSet)."},{"n":"Trip","t":"SPS","d":"If true, the temperature exceeded trip level setting 'TripSet'.","ds":"Verdadero si la temperatura superó el nivel de disparo (TripSet)."},{"n":"RteTrip","t":"SPS","d":"If true, the rate change exceeded trip level setting 'RteTripSet'.","ds":"Verdadero si la tasa de cambio superó el nivel de disparo (RteTripSet)."},{"n":"Tmp","t":"MV","d":"Measured temperature (typically in °C).","ds":"Temperatura medida (típicamente en °C)."},{"n":"TmpRte","t":"MV","d":"Rate of temperature change.","ds":"Tasa de cambio de la temperatura."},{"n":"AlmSet","t":"ASG","d":"Temperature alarm trigger status level setting.","ds":"Ajuste del nivel de alarma de temperatura."},{"n":"RteAlmSet","t":"ASG","d":"Temperature rate alarm trigger level setting.","ds":"Ajuste del nivel de alarma de la tasa de cambio de temperatura."},{"n":"TripSet","t":"ASG","d":"Temperature trip level setting.","ds":"Ajuste del nivel de disparo de temperatura."},{"n":"RteTripSet","t":"ASG","d":"Temperature rate trip level setting.","ds":"Ajuste del nivel de disparo de la tasa de cambio de temperatura."}],"src":"7-4"},{"n":"SVBR","g":"S","en":"Vibration supervision","es":"Supervision de vibracion","fav":0,"dos":[{"n":"Alm","t":"SPS","d":"If true, vibration exceeded alarm trigger level setting 'VbrAlmSet'.","ds":"Verdadero si la vibración superó el nivel de alarma (VbrAlmSet)."},{"n":"AxDspAlm","t":"SPS","d":"If true, axial displacement exceeded alarm trigger level setting 'AxDspAlmSet'.","ds":"Verdadero si el desplazamiento axial superó el nivel de alarma (AxDspAlmSet)."},{"n":"Trip","t":"SPS","d":"If true, vibration exceeded trip level setting 'VbrTripSet'.","ds":"Verdadero si la vibración superó el nivel de disparo (VbrTripSet)."},{"n":"AxDspTrip","t":"SPS","d":"If true, axial displacement exceeded trip level setting 'AxDspTripSet'.","ds":"Verdadero si el desplazamiento axial superó el nivel de disparo (AxDspTripSet)."},{"n":"Vbr","t":"MV","d":"Vibration level (acceleration SIUnit [mm/s2]).","ds":"Nivel de vibración (aceleración, unidad SI [mm/s²])."},{"n":"VbrPer","t":"MV","d":"Vibration periodicity [1/s].","ds":"Periodicidad de la vibración [1/s]."},{"n":"AxDsp","t":"MV","d":"Measured total axial displacement (typical order of magnitude in mm, length SIUnit [m]).","ds":"Desplazamiento axial total medido (típicamente en mm; unidad SI [m])."},{"n":"VbrAlmSet","t":"ASG","d":"Vibration alarm trigger level setting [mm/s2].","ds":"Ajuste del nivel de alarma de vibración [mm/s²]."},{"n":"AxDspAlmSet","t":"ASG","d":"Axial displacement alarm trigger level setting [mm].","ds":"Ajuste del nivel de alarma de desplazamiento axial [mm]."},{"n":"VbrTripSet","t":"ASG","d":"Vibration trip level setting [mm/s2].","ds":"Ajuste del nivel de disparo de vibración [mm/s²]."},{"n":"AxDspTripSet","t":"ASG","d":"Axial displacement trip level setting [mm].","ds":"Ajuste del nivel de disparo de desplazamiento axial [mm]."}],"src":"7-4"},{"n":"TANG","g":"T","en":"Angle sensor","es":"Sensor de angulo","fav":0,"dos":[{"n":"AngSv","t":"SAV","d":"Sampled angle measurement.","ds":"Medida muestreada de ángulo."}],"src":"7-4"},{"n":"TAXD","g":"T","en":"Axial displacement sensor","es":"Sensor de desplazamiento axial","fav":0,"dos":[{"n":"AxDspSv","t":"SAV","d":"Sampled total axial displacement measurement.","ds":"Medida muestreada del desplazamiento axial total."}],"src":"7-4"},{"n":"TCTR","g":"T","en":"Current transformer","es":"Transformador de corriente (TC): entrega la corriente al IED","fav":1,"dos":[{"n":"AmpSv","t":"SAV","d":"Sampled, non-three-phase current of the current transformer.","ds":"Corriente muestreada (no trifásica) del transformador de corriente."},{"n":"ARtg","t":"ASG","d":"Rated current (intrinsic property).","ds":"Corriente nominal (propiedad intrínseca)."},{"n":"Trp","t":"ENG","d":"Transient Performance Class","ds":"Clase de comportamiento transitorio."},{"n":"ScndTmms","t":"ING","d":"Specified secondary loop time constant in milliseconds. Lowest time constant of internal CT and external CT shall be…","ds":"Constante de tiempo del lazo secundario especificada (ms); se usa la menor entre el TC interno y el externo."},{"n":"DynRngMin","t":"ASG","d":"Measuring accuracy class dynamic range specification Imin expressed in percent of rated current.","ds":"Especificación Imin del rango dinámico de la clase de exactitud, en porcentaje de la corriente nominal."},{"n":"DynRngMax","t":"ASG","d":"Measuring accuracy class dynamic range specification Imax expressed in percent of rated current.","ds":"Especificación Imax del rango dinámico de la clase de exactitud, en porcentaje de la corriente nominal."}],"src":"7-4"},{"n":"TDST","g":"T","en":"Distance sensor","es":"Sensor de distancia","fav":0,"dos":[{"n":"DisSv","t":"SAV","d":"Sampled distance measurement [m].","ds":"Medida muestreada de distancia [m]."}],"src":"7-4"},{"n":"TFLW","g":"T","en":"Liquid flow sensor","es":"Sensor de flujo de liquido","fav":0,"dos":[{"n":"FlwSv","t":"SAV","d":"Sampled liquid flow rate measurement [m3/s].","ds":"Medida muestreada del caudal de líquido [m³/s]."}],"src":"7-4"},{"n":"TFRQ","g":"T","en":"Frequency sensor","es":"Sensor de frecuencia","fav":0,"dos":[{"n":"HzSv","t":"SAV","d":"Sampled frequency measurement [Hz] for non-electrical values.","ds":"Medida muestreada de frecuencia [Hz] para magnitudes no eléctricas."}],"src":"7-4"},{"n":"TGSN","g":"T","en":"Generic sensor","es":"Sensor generico","fav":0,"dos":[{"n":"GenSv","t":"SAV","d":"Generic sampled value measurement.","ds":"Medida muestreada genérica."}],"src":"7-4"},{"n":"THUM","g":"T","en":"Humidity sensor","es":"Sensor de humedad","fav":0,"dos":[{"n":"HumSv","t":"SAV","d":"Sampled humidity measurement [%].","ds":"Medida muestreada de humedad [%]."}],"src":"7-4"},{"n":"TLVL","g":"T","en":"Media level sensor","es":"Sensor de nivel","fav":0,"dos":[{"n":"LevPctSv","t":"SAV","d":"Sampled media level measurement [%].","ds":"Medida muestreada del nivel del medio [%]."}],"src":"7-4"},{"n":"TMGF","g":"T","en":"Magnetic field sensor","es":"Sensor de campo magnetico","fav":0,"dos":[{"n":"MagFldSv","t":"SAV","d":"Sampled magnetic field strength / flux density measurement [T].","ds":"Medida muestreada de intensidad de campo magnético / densidad de flujo [T]."}],"src":"7-4"},{"n":"TMVM","g":"T","en":"Movement sensor","es":"Sensor de movimiento","fav":0,"dos":[{"n":"MvmRteSv","t":"SAV","d":"Sampled movement rate measurement [m/s].","ds":"Medida muestreada de la velocidad de movimiento [m/s]."}],"src":"7-4"},{"n":"TPOS","g":"T","en":"Position indicator","es":"Indicador de posicion","fav":0,"dos":[{"n":"PosPctSv","t":"SAV","d":"Sampled position measurement given as percentage of full movement [%].","ds":"Medida muestreada de posición como porcentaje del recorrido total [%]."}],"src":"7-4"},{"n":"TPRS","g":"T","en":"Pressure sensor","es":"Sensor de presion","fav":0,"dos":[{"n":"PresSv","t":"SAV","d":"Sampled pressure of media measurement [Pa].","ds":"Medida muestreada de la presión del medio [Pa]."}],"src":"7-4"},{"n":"TRTN","g":"T","en":"Rotation transmitter","es":"Transmisor de rotacion","fav":0,"dos":[{"n":"RotSpdSv","t":"SAV","d":"Sampled rotational speed measurement [1/s].","ds":"Medida muestreada de la velocidad de giro [1/s]."}],"src":"7-4"},{"n":"TSND","g":"T","en":"Sound pressure sensor","es":"Sensor de presion sonora","fav":0,"dos":[{"n":"SndSv","t":"SAV","d":"Sampled sound pressure level measurement [dB].","ds":"Medida muestreada del nivel de presión sonora [dB]."}],"src":"7-4"},{"n":"TTMP","g":"T","en":"Temperature sensor","es":"Sensor de temperatura","fav":0,"dos":[{"n":"TmpSv","t":"SAV","d":"Sampled temperature measurement [°C].","ds":"Medida muestreada de temperatura [°C]."}],"src":"7-4"},{"n":"TTNS","g":"T","en":"Mechanical tension / stress sensor","es":"Sensor de tension mecanica / esfuerzo","fav":0,"dos":[{"n":"TnsSv","t":"SAV","d":"Sampled mechanical stress measurement [N].","ds":"Medida muestreada de esfuerzo mecánico [N]."}],"src":"7-4"},{"n":"TVBR","g":"T","en":"Vibration sensor","es":"Sensor de vibracion","fav":0,"dos":[{"n":"VbrSv","t":"SAV","d":"Sampled vibration measurement [mm/s2].","ds":"Medida muestreada de vibración [mm/s²]."}],"src":"7-4"},{"n":"TVTR","g":"T","en":"Voltage transformer","es":"Transformador de tension (TP): entrega la tension al IED","fav":1,"dos":[{"n":"FuFail","t":"SPS","d":"If true, the fuse of the voltage transformer has opened/failed.","ds":"Verdadero si el fusible del transformador de tensión se abrió/falló."},{"n":"VolSv","t":"SAV","d":"Sampled, non-three-phase voltage of the voltage transformer.","ds":"Tensión muestreada (no trifásica) del transformador de tensión."},{"n":"VRtg","t":"ASG","d":"Rated voltage (intrinsic property).","ds":"Tensión nominal (propiedad intrínseca)."}],"src":"7-4"},{"n":"TWPH","g":"T","en":"Water acidity sensor","es":"Sensor de acidez del agua (pH)","fav":0,"dos":[{"n":"H2OPHSv","t":"SAV","d":"Sampled water pH level measurement (0-14).","ds":"Medida muestreada del pH del agua (0–14)."}],"src":"7-4"},{"n":"XCBR","g":"X","en":"Circuit breaker","es":"Interruptor automatico (con capacidad de corte de falla)","fav":1,"dos":[{"n":"CBOpCap","t":"ENS","d":"Physical capability of the circuit breaker to operate, which reflects the available energy in the drive.","ds":"Capacidad física de operar del interruptor, según la energía disponible en el accionamiento."},{"n":"POWCap","t":"ENS","d":"Point-on-wave switching capability.","ds":"Capacidad de maniobra sincronizada con la onda (point-on-wave)."},{"n":"MaxOpCap","t":"INS","d":"Operation capability available when the switch mechanism is fully charged, as the maximum number of close-open cycles…","ds":"Capacidad de operación con el mecanismo totalmente cargado (número máximo de ciclos cierre-apertura)."},{"n":"SumSwARs","t":"BCR","d":"Sum or integration of all switched currents since the last reset of the counter ('OpCnt'), e.g. after maintenance of…","ds":"Suma o integración de todas las corrientes maniobradas desde el último reinicio del contador (OpCnt)."},{"n":"CBTmms","t":"ING","d":"Closing time of the breaker","ds":"Tiempo de cierre del interruptor."},{"n":"POWOpnTmms","t":"ING","d":"Circuit breaker opening time for point of wave switching. The time is used to compensate for the breaker opening time,…","ds":"Tiempo de apertura del interruptor para la maniobra sincronizada con la onda (compensa el tiempo de apertura)."},{"n":"POWClsTmms","t":"ING","d":"Circuit breaker closing time for point of wave switching. The time is used to compensate for the breaker closing time,…","ds":"Tiempo de cierre del interruptor para la maniobra sincronizada con la onda (compensa el tiempo de cierre)."}],"src":"7-4"},{"n":"XFUS","g":"X","en":"Fuse","es":"Fusible","fav":0,"dos":[{"n":"FuSt","t":"SPS","d":"If true, fuse has operated (interrupted).","ds":"Verdadero si el fusible operó (interrumpió)."},{"n":"FuTyp","t":"ENG","d":"Type of fuse.","ds":"Tipo de fusible."},{"n":"ARtg","t":"ASG","d":"Current rating.","ds":"Corriente nominal."},{"n":"VRtg","t":"ASG","d":"Voltage rating.","ds":"Tensión nominal."}],"src":"7-4"},{"n":"XSWI","g":"X","en":"Circuit switch","es":"Interruptor de maniobra / seccionador (sin corte de falla)","fav":1,"dos":[{"n":"SwTyp","t":"ENS","d":"Type of the switch.","ds":"Tipo de interruptor/seccionador."},{"n":"SwOpCap","t":"ENS","d":"Physical capability of the switch to operate. It includes additional blocking due to some local problems.","ds":"Capacidad física de operar del seccionador/interruptor (incluye bloqueos adicionales por problemas locales)."}],"src":"7-4"},{"n":"YEFN","g":"Y","en":"Earth fault neutralizer (Petersen coil)","es":"Bobina de neutralizacion de falla a tierra (bobina Petersen)","fav":0,"dos":[{"n":"EndPosR","t":"SPS","d":"If true, the end position raise has been reached.","ds":"Verdadero si se alcanzó la posición extrema de subida."},{"n":"EndPosL","t":"SPS","d":"If true, the end position lower has been reached.","ds":"Verdadero si se alcanzó la posición extrema de bajada."},{"n":"PotAlm","t":"SPS","d":"If true, the potentiometer alarm trigger status has been activated.","ds":"Verdadero si se activó la alarma del potenciómetro."},{"n":"MotAlm","t":"SPS","d":"If true, the motor drive alarm trigger status has been activated.","ds":"Verdadero si se activó la alarma del accionamiento del motor."},{"n":"ColPosA","t":"MV","d":"Coil position, derived from the length of the air-gap and converted as current [A] for the case of a solid earth fault.","ds":"Posición de la bobina, derivada del entrehierro y convertida a corriente [A] para el caso de falla a tierra franca."},{"n":"ColAEFN","t":"CMV","d":"Real measured coil current.","ds":"Corriente real medida de la bobina."},{"n":"NeutVol","t":"CMV","d":"Neutral-to-ground voltage.","ds":"Tensión de neutro a tierra."},{"n":"TapChg","t":"BSC","d":"(controllable) Tap position adjustment in given direction (raise, lower), or adjustment stop (stop).","ds":"Controlable: ajuste de la posición de toma en una dirección (subir, bajar) o parada del ajuste."},{"n":"ColTapPos","t":"ISC","d":"Operating with value in 'ctlVal' initiates the coil tap position adjustment to the specified value. The change of its…","ds":"Operar con un valor en ctlVal ajusta la posición de toma de la bobina al valor especificado."},{"n":"ColPos","t":"APC","d":"(controllable) Supression coil (plunge core position) setpoint. Analog value (MX) feeds back the setpoint for the coil.","ds":"Controlable: consigna de la bobina de supresión (posición del núcleo móvil); el valor analógico MX la realimenta."},{"n":"ColChg","t":"BAC","d":"Operating with value in 'ctlVal' initiates the coil position adjustment in given direction (raise, lower), or stops it…","ds":"Operar con un valor en ctlVal inicia el ajuste de la posición de la bobina (subir, bajar) o lo detiene."}],"src":"7-4"},{"n":"YLTC","g":"Y","en":"Tap changer","es":"Cambiador de tomas bajo carga (OLTC)","fav":0,"dos":[{"n":"OpCnt","t":"INS","d":"Count of operations; not resettable from remote, but may be reset from local.","ds":"Contador de operaciones; no reiniciable en remoto, sí en local."},{"n":"EndPosR","t":"SPS","d":"If true, the load tap changer has reached the maximum raise position.","ds":"Verdadero si el cambiador de tomas bajo carga alcanzó la posición máxima de subida."},{"n":"EndPosL","t":"SPS","d":"If true, the load tap changer has reached the maximum lower position.","ds":"Verdadero si el cambiador de tomas bajo carga alcanzó la posición máxima de bajada."},{"n":"OoStep","t":"SPS","d":"If true, out of step alarm is active (supervision of selector switch synchronism).","ds":"Verdadero si hay alarma de pérdida de sincronismo (supervisión del selector)."},{"n":"LTCCycAlm","t":"SPS","d":"If true, alarm trigger status due to load tap changer incomplete switching cycle is active (tap changer operation…","ds":"Verdadero si hay alarma por ciclo de conmutación incompleto del cambiador de tomas."},{"n":"BlkLoVisc","t":"SPS","d":"If true, the tap changer is blocked due the low viscosity (because of the low temperature).","ds":"Verdadero si el cambiador de tomas está bloqueado por baja viscosidad (por baja temperatura)."},{"n":"TapPos","t":"ISC","d":"Operating with value in 'ctlVal' initiates the tap position adjustment to the specified value. The change of its…","ds":"Operar con un valor en ctlVal ajusta la posición de toma al valor especificado."},{"n":"TapChg","t":"BSC","d":"(controllable) Tap position adjustment in given direction (raise, lower), or adjustment stop (stop).","ds":"Controlable: ajuste de la posición de toma en una dirección (subir, bajar) o parada del ajuste."}],"src":"7-4"},{"n":"YPSH","g":"Y","en":"Power shunt","es":"Reactancia/condensador en derivacion (shunt)","fav":0,"dos":[{"n":"ShOpCap","t":"ENS","d":"Physical capability of the switch of the power shunt to operate.","ds":"Capacidad física de operar del interruptor del shunt de potencia."},{"n":"Pos","t":"DPC","d":"(controllable) Position of the switch of power shunt.","ds":"Controlable: posición del interruptor del shunt de potencia."},{"n":"BlkOpn","t":"SPC","d":"(controllable) If true, 'open' action has been blocked; can be set from another logical node. Operating capability…","ds":"Controlable: verdadero si se bloqueó la acción de abrir; puede fijarlo otro nodo lógico."},{"n":"BlkCls","t":"SPC","d":"(controllable) If true, 'close' action has been blocked; can be set from another logical node. Operating capability…","ds":"Controlable: verdadero si se bloqueó la acción de cerrar; puede fijarlo otro nodo lógico."},{"n":"ChaMotEna","t":"SPC","d":"(controllable) If true, the charger motor, used to prevent overload of the power supply after a busbar trip, has been…","ds":"Controlable: verdadero si se activó el motor del cargador (para evitar sobrecarga de la fuente tras un disparo de barra)."}],"src":"7-4"},{"n":"YPTR","g":"Y","en":"Power transformer","es":"Transformador de potencia","fav":0,"dos":[{"n":"OpNoLod","t":"SPS","d":"If true, the power transformer is operating with no load.","ds":"Verdadero si el transformador de potencia opera en vacío."},{"n":"OpOvA","t":"SPS","d":"If true, the power transformer is operating at overcurrent.","ds":"Verdadero si el transformador de potencia opera en sobrecorriente."},{"n":"OpOvV","t":"SPS","d":"If true, the power transformer is operating at overvoltage.","ds":"Verdadero si el transformador de potencia opera en sobretensión."},{"n":"OpUnV","t":"SPS","d":"If true, the power transformer is operating at undervoltage.","ds":"Verdadero si el transformador de potencia opera en subtensión."},{"n":"LodFact","t":"MV","d":"Load factor (apparent power / rated power) of the transformer.","ds":"Factor de carga del transformador (potencia aparente / potencia nominal)."},{"n":"MaxVA","t":"MV","d":"Calculated maximum permissible permanent power (overload).","ds":"Potencia permanente máxima permisible calculada (sobrecarga)."},{"n":"OvlTm","t":"MV","d":"Calculated maximum permissible overload time with cooling unit [min].","ds":"Tiempo de sobrecarga máximo permisible calculado con unidad de refrigeración [min]."},{"n":"OvlTmEmg","t":"MV","d":"Calculated maximum permissible overload time without cooling unit (emergency case) [min].","ds":"Tiempo de sobrecarga máximo permisible calculado sin unidad de refrigeración (caso de emergencia) [min]."},{"n":"HiVRtg","t":"ASG","d":"High voltage rating.","ds":"Tensión nominal del lado de alta."},{"n":"LoVRtg","t":"ASG","d":"Low voltage rating.","ds":"Tensión nominal del lado de baja."},{"n":"VARtg","t":"ASG","d":"Rated apparent power.","ds":"Potencia aparente nominal."},{"n":"MaxVASet","t":"ASG","d":"Maximum permissible permanent power (overload) setting.","ds":"Ajuste de la potencia permanente máxima permisible (sobrecarga)."},{"n":"OvlTmSet","t":"ASG","d":"Maximum permissible overload time setting with cooling unit [min].","ds":"Ajuste del tiempo de sobrecarga máximo permisible con unidad de refrigeración [min]."},{"n":"OvlTmEmgSet","t":"ASG","d":"Maximum permissible overload time setting without cooling unit (emergency case) [min].","ds":"Ajuste del tiempo de sobrecarga máximo permisible sin unidad de refrigeración (emergencia) [min]."}],"src":"7-4"},{"n":"ZAXN","g":"Z","en":"Auxiliary network","es":"Red auxiliar","fav":0,"dos":[{"n":"Vol","t":"MV","d":"Non-phase-related AC or DC voltage of the auxiliary network.","ds":"Tensión CA o CC no asociada a fase de la red auxiliar."},{"n":"Amp","t":"MV","d":"Non-phase-related AC current of the auxiliary network.","ds":"Corriente CA no asociada a fase de la red auxiliar."}],"src":"7-4"},{"n":"ZBAT","g":"Z","en":"Battery","es":"Bateria","fav":0,"dos":[{"n":"TestRsl","t":"SPS","d":"If true, the basic battery test has succeeded.","ds":"Verdadero si la prueba básica de la batería tuvo éxito."}],"src":"7-4"},{"n":"ZBSH","g":"Z","en":"Bushing","es":"Buje (bushing)","fav":0,"dos":[{"n":"React","t":"MV","d":"Capacitance of the bushing relative to reference 'RefReact' (i.e., AbsReact / RefReact).","ds":"Capacitancia del pasatapas (bushing) relativa a la referencia RefReact (AbsReact/RefReact)."},{"n":"AbsReact","t":"MV","d":"Absolute value of the on-line capacitance.","ds":"Valor absoluto de la capacitancia en línea."},{"n":"LosFact","t":"MV","d":"Bushing loss factor (tan(delta)).","ds":"Factor de pérdidas del pasatapas (tan δ)."},{"n":"Vol","t":"MV","d":"Non-phase-related AC or DC voltage of bushing measuring tap.","ds":"Tensión CA o CC no asociada a fase de la toma de medición del pasatapas."},{"n":"DspA","t":"MV","d":"Apparent displacement current at the measuring tap.","ds":"Corriente de desplazamiento aparente en la toma de medición."},{"n":"LkgA","t":"MV","d":"Leakage real current at the measuring tap.","ds":"Corriente real de fuga en la toma de medición."},{"n":"RefReact","t":"ASG","d":"Reference capacitance for bushing at commissioning.","ds":"Capacitancia de referencia del pasatapas en la puesta en servicio."},{"n":"RefPF","t":"ASG","d":"Reference power factor for bushing at commissioning.","ds":"Factor de potencia de referencia del pasatapas en la puesta en servicio."},{"n":"RefV","t":"ASG","d":"Reference voltage for bushing at commissioning.","ds":"Tensión de referencia del pasatapas en la puesta en servicio."}],"src":"7-4"},{"n":"ZCAB","g":"Z","en":"Power cable","es":"Cable de potencia","fav":0,"dos":[],"src":"7-4"},{"n":"ZCAP","g":"Z","en":"Capacitor bank","es":"Banco de condensadores","fav":0,"dos":[{"n":"DschBlk","t":"SPS","d":"If true, capacitor bank close action has been blocked due to the discharge state of the bank.","ds":"Verdadero si se bloqueó el cierre del banco de condensadores por su estado de descarga."},{"n":"CapDS","t":"SPS","d":"If true, capacitor bank has been closed.","ds":"Verdadero si el banco de condensadores se ha cerrado (conectado)."}],"src":"7-4"},{"n":"ZCON","g":"Z","en":"Converter","es":"Convertidor","fav":0,"dos":[],"src":"7-4"},{"n":"ZGEN","g":"Z","en":"Generator","es":"Generador","fav":0,"dos":[{"n":"GnSt","t":"ENS","d":"Current operating state.","ds":"Estado operativo actual."},{"n":"OpNoLod","t":"SPS","d":"If true, the generator is operating with no load.","ds":"Verdadero si el generador opera en vacío."},{"n":"RotDir","t":"ENS","d":"Rotational direction.","ds":"Sentido de giro."},{"n":"OpUnExt","t":"SPS","d":"If true, the generator is under-excited.","ds":"Verdadero si el generador está subexcitado."},{"n":"OpOvExt","t":"SPS","d":"If true, the generator is over-excited.","ds":"Verdadero si el generador está sobreexcitado."},{"n":"LosOil","t":"SPS","d":"If true, a loss of oil has been detected.","ds":"Verdadero si se detectó pérdida de aceite."},{"n":"LosVac","t":"SPS","d":"If true, the vacuum has dropped below a predetermined level.","ds":"Verdadero si el vacío cayó por debajo de un nivel predeterminado."},{"n":"PresAlm","t":"SPS","d":"If true, the low pressure alarm trigger status is active.","ds":"Verdadero si la alarma de presión baja está activa."},{"n":"GnSpd","t":"MV","d":"Rotation speed (rotational speed SIUnit [1/s]).","ds":"Velocidad de giro (unidad SI [1/s])."},{"n":"GnCtl","t":"DPC","d":"(controllable) Start/stop status of the machine.","ds":"Controlable: estado de arranque/parada de la máquina."},{"n":"DExt","t":"SPC","d":"(controllable) If true, machine has been de-excited.","ds":"Controlable: verdadero si la máquina se ha desexcitado."},{"n":"AuxSco","t":"SPC","d":"(controllable) If true, generator operation changed to operation from the auxiliary power supply.","ds":"Controlable: verdadero si el generador pasó a operar desde la alimentación auxiliar."},{"n":"VArR","t":"SPC","d":"(controllable) If true, reactive power has been raised.","ds":"Controlable: verdadero si se aumentó la potencia reactiva."},{"n":"VArL","t":"SPC","d":"(controllable) If true, reactive power has been lowered.","ds":"Controlable: verdadero si se disminuyó la potencia reactiva."},{"n":"DmdW","t":"ASG","d":"Demanded active power.","ds":"Potencia activa demandada."},{"n":"WRtg","t":"ASG","d":"Rated active power.","ds":"Potencia activa nominal."},{"n":"VARtg","t":"ASG","d":"Rated apparent power.","ds":"Potencia aparente nominal."},{"n":"VRtg","t":"ASG","d":"Rated voltage (intrinsic property).","ds":"Tensión nominal (propiedad intrínseca)."}],"src":"7-4"},{"n":"ZGIL","g":"Z","en":"Gas insulated line","es":"Linea aislada en gas (GIL)","fav":0,"dos":[],"src":"7-4"},{"n":"ZLIN","g":"Z","en":"Power overhead line","es":"Linea aerea de potencia","fav":0,"dos":[],"src":"7-4"},{"n":"ZMOT","g":"Z","en":"Motor","es":"Motor","fav":0,"dos":[{"n":"MotSt","t":"ENS","d":"Motor state.","ds":"Estado del motor."},{"n":"RotThmSt","t":"ENS","d":"Thermal state of the rotor.","ds":"Estado térmico del rotor."},{"n":"LosOil","t":"SPS","d":"If true, a loss of oil has been detected.","ds":"Verdadero si se detectó pérdida de aceite."},{"n":"LosVac","t":"SPS","d":"If true, the vacuum has dropped below a predetermined level.","ds":"Verdadero si el vacío cayó por debajo de un nivel predeterminado."},{"n":"PresAlm","t":"SPS","d":"If true, the low pressure alarm trigger status is active.","ds":"Verdadero si la alarma de presión baja está activa."},{"n":"DExt","t":"SPC","d":"(controllable) If true, machine has been de-excited.","ds":"Controlable: verdadero si la máquina se ha desexcitado."}],"src":"7-4"},{"n":"ZREA","g":"Z","en":"Reactor","es":"Reactor","fav":0,"dos":[{"n":"VRtg","t":"ASG","d":"Rated voltage (intrinsic property).","ds":"Tensión nominal (propiedad intrínseca)."},{"n":"ARtg","t":"ASG","d":"Rated current.","ds":"Corriente nominal."},{"n":"VARtg","t":"ASG","d":"Rated apparent power.","ds":"Potencia aparente nominal."},{"n":"VArRtg","t":"ASG","d":"Rated reactive power.","ds":"Potencia reactiva nominal."}],"src":"7-4"},{"n":"ZRES","g":"Z","en":"Resistor","es":"Resistor","fav":0,"dos":[],"src":"7-4"},{"n":"ZRRC","g":"Z","en":"Rotating reactive component","es":"Componente reactivo rotativo","fav":0,"dos":[{"n":"GnSt","t":"ENS","d":"Current operating state.","ds":"Estado operativo actual."},{"n":"GnSpd","t":"MV","d":"Rotation speed (rotational speed SIUnit [1/s]).","ds":"Velocidad de giro (unidad SI [1/s])."},{"n":"GnCtl","t":"DPC","d":"(controllable) Start/stop status of the machine.","ds":"Controlable: estado de arranque/parada de la máquina."}],"src":"7-4"},{"n":"ZSAR","g":"Z","en":"Surge arrestor","es":"Pararrayos (descargador de sobretension)","fav":0,"dos":[{"n":"OpCnt","t":"INS","d":"Count of operations; not resettable from remote, but may be reset from local.","ds":"Contador de operaciones; no reiniciable en remoto, sí en local."}],"src":"7-4"},{"n":"ZSCR","g":"Z","en":"Semi-conductor controlled rectifier","es":"Rectificador controlado por semiconductores","fav":0,"dos":[{"n":"Alm","t":"SPS","d":"If true, the control alarm trigger status has been activated.","ds":"Verdadero si se activó la alarma de control."},{"n":"AmpSpt","t":"APC","d":"(controllable) Current target setpoint. Analog value (MX) feeds back the setpoint of the current.","ds":"Controlable: consigna de corriente objetivo (el valor analógico MX realimenta la consigna)."},{"n":"VolSpt","t":"APC","d":"(controllable) Voltage target setpoint. Analog value (MX) feeds back the setpoint of the voltage.","ds":"Controlable: consigna de tensión objetivo (el valor analógico MX realimenta la consigna)."},{"n":"OpModRect","t":"ENG","d":"Rectifier control mode setting.","ds":"Ajuste del modo de control del rectificador."},{"n":"SetA","t":"ASG","d":"Setting for the current (if operating to a fixed current).","ds":"Ajuste de corriente (si opera a corriente fija)."},{"n":"SetV","t":"ASG","d":"Setting for the voltage (if operating to a fixed voltage).","ds":"Ajuste de tensión (si opera a tensión fija)."}],"src":"7-4"},{"n":"ZSMC","g":"Z","en":"Synchronous machine","es":"Maquina sincrona","fav":0,"dos":[{"n":"RotDir","t":"ENS","d":"Rotational direction.","ds":"Sentido de giro."},{"n":"VRtg","t":"ASG","d":"Rated voltage (intrinsic property).","ds":"Tensión nominal (propiedad intrínseca)."},{"n":"ARtg","t":"ASG","d":"Rated stator current.","ds":"Corriente nominal del estátor."},{"n":"WRtg","t":"ASG","d":"Rated active power.","ds":"Potencia activa nominal."},{"n":"VARtg","t":"ASG","d":"Rated apparent power.","ds":"Potencia aparente nominal."},{"n":"SpdRtg","t":"ASG","d":"Rated rotational speed (rotational speed SIUnit [s-1]).","ds":"Velocidad de giro nominal (unidad SI [s⁻¹])."},{"n":"SpdCrit","t":"ASG","d":"Critical speed of the synchronous machine (rotational speed SIUnit [s-1]).","ds":"Velocidad crítica de la máquina síncrona (unidad SI [s⁻¹])."},{"n":"FldRisTmp","t":"ASG","d":"Reference temperature for field resistance (typically in °C).","ds":"Temperatura de referencia para la resistencia de campo (típicamente en °C)."},{"n":"SttRisTmp","t":"ASG","d":"Reference temperature for stator resistance (typically in °C).","ds":"Temperatura de referencia para la resistencia del estátor (típicamente en °C)."},{"n":"SttRis","t":"ASG","d":"Stator resistance.","ds":"Resistencia del estátor."},{"n":"PFRtg","t":"ASG","d":"Rated power factor.","ds":"Factor de potencia nominal."},{"n":"Iner","t":"ASG","d":"Moment of inertia (turbine inertia SIUnit [kgm2]).","ds":"Momento de inercia (unidad SI [kg·m²])."},{"n":"FldAmpRtg","t":"ASG","d":"Rated field current.","ds":"Corriente de campo nominal."},{"n":"FldAmpRtgZer","t":"ASG","d":"No-load field current for rated stator voltage.","ds":"Corriente de campo en vacío para la tensión nominal del estátor."},{"n":"FldRis","t":"ASG","d":"Field resistance.","ds":"Resistencia de campo."},{"n":"BaseImp","t":"ASG","d":"Base for per unit impedance definition, per phase (resistance SIUnit [ohm]).","ds":"Base para la definición de impedancia en por unidad, por fase (unidad SI [ohm])."},{"n":"SttLkgX","t":"ASG","d":"Per unit stator leakage reactance.","ds":"Reactancia de dispersión del estátor (en por unidad)."},{"n":"Xd","t":"ASG","d":"Per unit unsaturated d-axis synchronous reactance.","ds":"Reactancia síncrona de eje d no saturada (en por unidad)."},{"n":"Xdp","t":"ASG","d":"Per unit unsaturated d-axis transient reactance Xd'.","ds":"Reactancia transitoria de eje d no saturada Xd' (en por unidad)."},{"n":"Xds","t":"ASG","d":"Per unit unsaturated d-axis subtransient reactance Xd''.","ds":"Reactancia subtransitoria de eje d no saturada Xd'' (en por unidad)."},{"n":"Xq","t":"ASG","d":"Per unit unsaturated q-axis synchronous reactance.","ds":"Reactancia síncrona de eje q no saturada (en por unidad)."},{"n":"Xqp","t":"ASG","d":"Per unit unsaturated q-axis transient reactance Xq'.","ds":"Reactancia transitoria de eje q no saturada Xq' (en por unidad)."},{"n":"Xqs","t":"ASG","d":"Per unit unsaturated q-axis subtransient reactance Xq''.","ds":"Reactancia subtransitoria de eje q no saturada Xq'' (en por unidad)."},{"n":"X0","t":"ASG","d":"Per unit unsaturated zero sequence reactance.","ds":"Reactancia de secuencia cero no saturada (en por unidad)."},{"n":"X2","t":"ASG","d":"Per unit unsaturated negative sequence reactance.","ds":"Reactancia de secuencia negativa no saturada (en por unidad)."},{"n":"TmTdp","t":"ASG","d":"Unsaturated d-axis short circuit transient time constant Td' (typical range is s).","ds":"Constante de tiempo transitoria de cortocircuito de eje d no saturada Td' (en s)."},{"n":"TmTds","t":"ASG","d":"Unsaturated s-axis short circuit subtransient time constant Td'' (typical range is s).","ds":"Constante de tiempo subtransitoria de cortocircuito de eje d no saturada Td'' (en s)."},{"n":"TmTd0p","t":"ASG","d":"Unsaturated d-axis open circuit transient time constant Td0' (typical range is s).","ds":"Constante de tiempo transitoria de circuito abierto de eje d no saturada Td0' (en s)."},{"n":"TmTd0s","t":"ASG","d":"Unsaturated d-axis open circuit subtransient time constant Td0'' (typical range is s).","ds":"Constante de tiempo subtransitoria de circuito abierto de eje d no saturada Td0'' (en s)."},{"n":"TmTqp","t":"ASG","d":"Unsaturated q-axis short circuit transient time constant Tq' (typical range is s).","ds":"Constante de tiempo transitoria de cortocircuito de eje q no saturada Tq' (en s)."},{"n":"TmTqs","t":"ASG","d":"Unsaturated q-axis short circuit subtransient time constant Tq'' (typical range is s).","ds":"Constante de tiempo subtransitoria de cortocircuito de eje q no saturada Tq'' (en s)."},{"n":"TmTq0p","t":"ASG","d":"Unsaturated q-axis open circuit transient time constant Tq0' (typical range is s).","ds":"Constante de tiempo transitoria de circuito abierto de eje q no saturada Tq0' (en s)."},{"n":"TmTq0s","t":"ASG","d":"Unsaturated q-axis open circuit subtransient time constant Tq0'' (typical range is s).","ds":"Constante de tiempo subtransitoria de circuito abierto de eje q no saturada Tq0'' (en s)."},{"n":"TmTa","t":"ASG","d":"Unsaturated armature time constant Ta (typical range is s).","ds":"Constante de tiempo de armadura no saturada Ta (en s)."},{"n":"SatCffS10","t":"ASG","d":"Saturation coefficient S1.0 (corresponding to 1.0 pu).","ds":"Coeficiente de saturación S1.0 (correspondiente a 1,0 pu)."},{"n":"SatCffS12","t":"ASG","d":"Saturation coefficient S1.2 (corresponding to 1.2 pu).","ds":"Coeficiente de saturación S1.2 (correspondiente a 1,2 pu)."}],"src":"7-4"},{"n":"ZTCF","g":"Z","en":"Thyristor controlled frequency converter","es":"Convertidor de frecuencia controlado por tiristores","fav":0,"dos":[{"n":"PwrHz","t":"ASG","d":"Target frequency setting.","ds":"Ajuste de frecuencia objetivo."}],"src":"7-4"},{"n":"ZTCR","g":"Z","en":"Thyristor controlled reactive component","es":"Componente reactivo controlado por tiristores","fav":0,"dos":[],"src":"7-4"},{"n":"FCNT","g":"F","en":"Counter LN","es":"Contador","fav":0,"dos":[{"n":"Up","t":"SPS","d":"If true, last count direction was upward.","ds":"Verdadero si el último conteo fue ascendente."},{"n":"Dn","t":"SPS","d":"If true, last count direction was downward.","ds":"Verdadero si el último conteo fue descendente."},{"n":"CntVal","t":"BCR","d":"Count value since the last reset of the counter; resetting is a local issue.","ds":"Valor del contador desde el último reinicio (el reinicio es local)."}],"src":"7-4"},{"n":"FCSD","g":"F","en":"Curve shape description LN","es":"Descripcion de la forma de una curva","fav":0,"dos":[{"n":"Crv","t":"CSG","d":"Axis specification and points of a free form curve.","ds":"Especificación de ejes y puntos de una curva de forma libre."}],"src":"7-4"},{"n":"FFIL","g":"F","en":"Generic filter LN","es":"Filtro generico","fav":0,"dos":[{"n":"ErrTerm","t":"MV","d":"Control loop termination error value, in case the function cannot be fulfilled because of external reasons. The value…","ds":"Valor de error de terminación del lazo de control, cuando la función no puede cumplirse por causas externas."},{"n":"FilTyp","t":"ENG","d":"Type of the filter.","ds":"Tipo de filtro."},{"n":"KP","t":"ASG","d":"Proportional gain.","ds":"Ganancia proporcional."},{"n":"KLd","t":"ASG","d":"Filter constant K lead.","ds":"Constante de filtro K de adelanto (lead)."},{"n":"KLg","t":"ASG","d":"Filter constant K lag.","ds":"Constante de filtro K de retardo (lag)."},{"n":"Tm1Tmms","t":"ING","d":"Time constant 1.","ds":"Constante de tiempo 1."},{"n":"Tm1LdTmms","t":"ING","d":"Lead time constant 1.","ds":"Constante de tiempo de adelanto 1."},{"n":"Tm2Tmms","t":"ING","d":"Time constant 2.","ds":"Constante de tiempo 2."},{"n":"Tm2LdTmms","t":"ING","d":"Lead time constant 2.","ds":"Constante de tiempo de adelanto 2."},{"n":"Tm3Tmms","t":"ING","d":"Time constant 3.","ds":"Constante de tiempo 3."},{"n":"Db","t":"ASG","d":"Deadband setting.","ds":"Ajuste de la banda muerta."}],"src":"7-4"},{"n":"FLIM","g":"F","en":"Control function output limitation LN","es":"Limitacion de la salida de una funcion de control","fav":0,"dos":[{"n":"HiLim","t":"SPS","d":"If true, high limit has been reached (input signal is equal to or above limit).","ds":"Verdadero si se alcanzó el límite alto (la señal de entrada iguala o supera el límite)."},{"n":"LoLim","t":"SPS","d":"If true, low limit has been reached (input signal is equal to or below limit).","ds":"Verdadero si se alcanzó el límite bajo (la señal de entrada iguala o queda por debajo del límite)."},{"n":"HiLimSpt","t":"ASG","d":"High limit setpoint.","ds":"Consigna del límite alto."},{"n":"LoLimSpt","t":"ASG","d":"Low limit setpoint.","ds":"Consigna del límite bajo."}],"src":"7-4"},{"n":"FPID","g":"F","en":"PID regulator LN","es":"Regulador PID","fav":0,"dos":[{"n":"PAct","t":"MV","d":"Proportional action.","ds":"Acción proporcional."},{"n":"IAct","t":"MV","d":"Integral action.","ds":"Acción integral."},{"n":"DAct","t":"MV","d":"Derivative action.","ds":"Acción derivativa."},{"n":"ErrTerm","t":"MV","d":"Control loop termination error value, in case the function cannot be fulfilled because of external reasons. The value…","ds":"Valor de error de terminación del lazo de control, cuando la función no puede cumplirse por causas externas."},{"n":"PIDAlg","t":"ENG","d":"Type of the algorithm.","ds":"Tipo de algoritmo."},{"n":"KP","t":"ASG","d":"Proportional gain.","ds":"Ganancia proporcional."},{"n":"KI","t":"ASG","d":"Integral gain.","ds":"Ganancia integral."},{"n":"ITmms","t":"ING","d":"Integral time.","ds":"Tiempo integral."},{"n":"KD","t":"ASG","d":"Derivative gain.","ds":"Ganancia derivativa."},{"n":"DTmms","t":"ING","d":"Derivative time.","ds":"Tiempo derivativo."},{"n":"DFilTmms","t":"ING","d":"Filter derivative time.","ds":"Tiempo derivativo del filtro."},{"n":"Bias","t":"ASG","d":"Bias to add to the process value.","ds":"Sesgo (bias) que se suma al valor de proceso."},{"n":"ILim","t":"ASG","d":"Anti-windup integral limit, used to limit the absolute value of the integral term in case the loop is temporarily…","ds":"Límite integral anti-windup, para acotar el valor absoluto del término integral cuando el lazo está temporalmente saturado."},{"n":"Drp","t":"ASG","d":"Droop, specified as percent change in effective setpoint at maximum action. It allows the use of distributed…","ds":"Estatismo (droop), como cambio porcentual de la consigna efectiva en la acción máxima (permite control distribuido)."}],"src":"7-4"},{"n":"FRMP","g":"F","en":"Ramp function LN","es":"Funcion de rampa","fav":0,"dos":[{"n":"AdjSt","t":"ENS","d":"State of adjustment process.","ds":"Estado del proceso de ajuste."},{"n":"ErrTerm","t":"MV","d":"Control loop termination error value, in case the function cannot be fulfilled because of external reasons. The value…","ds":"Valor de error de terminación del lazo de control, cuando la función no puede cumplirse por causas externas."},{"n":"RmpUp","t":"ASG","d":"Ramping rate on an upward trend.","ds":"Tasa de rampa en tendencia ascendente."},{"n":"RmpDn","t":"ASG","d":"Ramping rate on a downward trend.","ds":"Tasa de rampa en tendencia descendente."},{"n":"StepPs","t":"ASG","d":"Step size when turning from negative to positive direction.","ds":"Tamaño de paso al pasar de sentido negativo a positivo."},{"n":"StepNg","t":"ASG","d":"Step size when turning from positive to negative direction.","ds":"Tamaño de paso al pasar de sentido positivo a negativo."}],"src":"7-4"},{"n":"FSCC","g":"F","en":"Schedule controller","es":"Controlador de programacion horaria","fav":0,"dos":[{"n":"ActSchdRef","t":"ORS","d":"Indication of which schedule is active as an object reference. As long as no schedule is active the quality of the…","ds":"Referencia al objeto que indica qué programación (schedule) está activa; sin programación activa, la calidad es inválida."},{"n":"ValINS","t":"INS","d":"Current value determined by the scheduling system. As long as no schedule is active the quality of the value is…","ds":"Valor actual determinado por el sistema de programación; sin programación activa, la calidad es inválida."},{"n":"ValSPS","t":"SPS","d":"Current value determined by the scheduling system. As long as no schedule is active the quality of the value is invalid.","ds":"Valor actual determinado por el sistema de programación; sin programación activa, la calidad es inválida."},{"n":"ValENS","t":"ENS","d":"Current value determined by the scheduling system. As long as no schedule is active the quality of the value is invalid.","ds":"Valor actual determinado por el sistema de programación; sin programación activa, la calidad es inválida."},{"n":"ValMV","t":"MV","d":"Current value determined by the schedule. As long as the schedule is not running the quality of the value shall be set…","ds":"Valor actual determinado por la programación; mientras no esté en marcha, la calidad se marca inválida."},{"n":"CtlEnt","t":"ORG","d":"Object reference to the entity controlled by the schedule.","ds":"Referencia al objeto controlado por la programación."},{"n":"Schd","t":"ORG","d":"Object reference of schedule n (an LN reference to the LN of class FSCH).","ds":"Referencia al objeto de la programación n (un nodo lógico de clase FSCH)."}],"src":"7-4"},{"n":"FSCH","g":"F","en":"Schedule","es":"Programacion horaria (schedule)","fav":0,"dos":[{"n":"SchdSt","t":"ENS","d":"State of this schedule","ds":"Estado de esta programación."},{"n":"SchdEntr","t":"INS","d":"The current schedule entry of a running schedule. This is the Data-Instance-ID of the data object ValXXX (e.g.…","ds":"Entrada actual de una programación en marcha (Data-Instance-ID del objeto ValXXX)."},{"n":"ValINS","t":"INS","d":"Current value determined by the schedule. As long as the schedule is not running the quality of the value is invalid.…","ds":"Valor actual determinado por la programación; mientras no esté en marcha, la calidad es inválida."},{"n":"ValSPS","t":"SPS","d":"Current value determined by the schedule. As long as the schedule is not running the quality of the value is invalid.","ds":"Valor actual determinado por la programación; mientras no esté en marcha, la calidad es inválida."},{"n":"ValENS","t":"ENS","d":"Current value determined by the schedule. As long as the schedule is not running the quality of the value is invalid.","ds":"Valor actual determinado por la programación; mientras no esté en marcha, la calidad es inválida."},{"n":"ActStrTm","t":"TCS","d":"The time when the schedule started running. If the schedule is not running, the quality of the value is set to invalid.","ds":"Hora a la que la programación comenzó a ejecutarse; si no está en marcha, la calidad es inválida."},{"n":"NxtStrTm","t":"TCS","d":"The next time when the schedule is planned/intented to start or re-start running. If no schedules are planned running,…","ds":"Próxima hora a la que se planea (re)iniciar la programación; si no hay ninguna planeada, la calidad es inválida."},{"n":"SchdEnaErr","t":"ENS","d":"Enumeration reflecting the potential error which has happened at the latest Schedule Enabling request","ds":"Enumeración del posible error ocurrido en la última solicitud de habilitación de la programación."},{"n":"ValMV","t":"MV","d":"Current value determined by the schedule. As long as the schedule is not running the quality of the value is invalid.…","ds":"Valor actual determinado por la programación; mientras no esté en marcha, la calidad es inválida."},{"n":"SchdPrio","t":"ING","d":"The priority relation of this schedule (0..n) with higher numbers superseding lower numbers. Shall be a positive…","ds":"Prioridad de esta programación (0..n); los números mayores prevalecen sobre los menores."},{"n":"NumEntr","t":"ING","d":"The number of schedule entries that are valid out of the instantiated ValASG, ValING, ValSPG or ValENG. NumEntr shall…","ds":"Número de entradas válidas de la programación (de ValASG/ValING/ValSPG/ValENG instanciados)."},{"n":"SchdIntv","t":"ING","d":"The schedule interval duration in time entities as specified in the unit. The SIUnit is mandatory in this data object.…","ds":"Duración del intervalo de la programación, en las unidades de tiempo especificadas (SIUnit obligatorio)."},{"n":"ValASG","t":"ASG","d":"The ASG scheduled values (current value output as MV).","ds":"Valores programados ASG (el valor actual se entrega como MV)."},{"n":"ValING","t":"ING","d":"The ING scheduled values (current value output as INS).","ds":"Valores programados ING (el valor actual se entrega como INS)."},{"n":"ValSPG","t":"SPG","d":"The SPG scheduled values (current value as SPS).","ds":"Valores programados SPG (el valor actual como SPS)."},{"n":"ValENG","t":"ENG","d":"The ENG scheduled values (current value as ENS).","ds":"Valores programados ENG (el valor actual como ENS)."},{"n":"StrTm","t":"TSG","d":"Start time of the schedule in UTC time.","ds":"Hora de inicio de la programación en tiempo UTC."},{"n":"EvtTrg","t":"SPG","d":"If true, the change of the schedule to the running and activated state is triggered by an external event and not by…","ds":"Verdadero si el paso de la programación al estado activo lo dispara un evento externo (no el tiempo)."},{"n":"InSyn","t":"ORG","d":"Object reference of the external trigger if the schedule is triggered by an event.","ds":"Referencia al objeto del disparador externo, si la programación se activa por un evento."},{"n":"SchdReuse","t":"SPG","d":"If true, once terminated or disabled, the schedule will change to the validated state, otherwise it will change to the…","ds":"Verdadero si, al terminar o deshabilitarse, la programación pasa al estado validado (si no, a otro estado)."}],"src":"7-4"},{"n":"FSPT","g":"F","en":"Setpoint control function LN","es":"Funcion de control de punto de ajuste (setpoint)","fav":0,"dos":[{"n":"SptDvAlm","t":"SPS","d":"If true, deviation alarm trigger status is present.","ds":"Verdadero si hay alarma de desviación."},{"n":"SptUp","t":"SPS","d":"If true, the setpoint is raising. 'SptUp' and 'SptDn' may be both used if they represent feedbacks from external…","ds":"Verdadero si la consigna está subiendo (SptUp y SptDn pueden usarse juntos como realimentación externa)."},{"n":"SptDn","t":"SPS","d":"If true, setpoint is lowering. See also 'SptUp'.","ds":"Verdadero si la consigna está bajando (ver también SptUp)."},{"n":"SptDir","t":"SPS","d":"If true, setpoint was incrementing when last checked, otherwise it was decrementing. The application sets 'SptDir' to…","ds":"Verdadero si la consigna estaba incrementándose en la última comprobación; falso si decreciendo."},{"n":"SptEndSt","t":"ENS","d":"Status of setpoint ending.","ds":"Estado de finalización de la consigna."},{"n":"AdjSt","t":"ENS","d":"State of adjustment process.","ds":"Estado del proceso de ajuste."},{"n":"Out","t":"MV","d":"Analogue output of this function.","ds":"Salida analógica de esta función."},{"n":"SptMem","t":"MV","d":"Setpoint value maintained in memory. When acting on an external device, it may actually represent the value or the…","ds":"Valor de consigna mantenido en memoria (al actuar sobre un dispositivo externo puede representar el valor o su realimentación)."},{"n":"ErrTerm","t":"MV","d":"Control loop termination error value, in case the function cannot be fulfilled because of external reasons. The value…","ds":"Valor de error de terminación del lazo de control, cuando la función no puede cumplirse por causas externas."},{"n":"SptChg","t":"BAC","d":"Operating with value initiates the setpoint adjustment in given direction (raise, lower), or stops it (stop). The…","ds":"Operar con un valor inicia el ajuste de la consigna en una dirección (subir, bajar) o lo detiene."},{"n":"SptVal","t":"APC","d":"(controllable) Value of setpoint. Analog value (MX) feeds back the setpoint of the controller.","ds":"Controlable: valor de la consigna (el valor analógico MX realimenta la consigna del controlador)."},{"n":"MaxRst","t":"ASG","d":"Maximum restriction.","ds":"Restricción máxima."},{"n":"MinRst","t":"ASG","d":"Minimum restriction.","ds":"Restricción mínima."},{"n":"DvAlm","t":"ASG","d":"Setpoint deviation at which the alarm trigger status should be active.","ds":"Desviación de la consigna a partir de la cual se activa la alarma."}],"src":"7-4"},{"n":"FXOT","g":"F","en":"Action at over threshold LN","es":"Accion al superar un umbral","fav":0,"dos":[],"src":"7-4"},{"n":"FXUT","g":"F","en":"Action at under threshold LN","es":"Accion al bajar de un umbral","fav":0,"dos":[],"src":"7-4"},{"n":"IARC","g":"I","en":"Archiving","es":"Archivado de datos","fav":0,"dos":[{"n":"MemOv","t":"SPS","d":"If true, storage memory overflow has occurred.","ds":"Verdadero si ocurrió un desbordamiento de la memoria de almacenamiento."},{"n":"MemUsed","t":"INS","d":"Amount of the storage memory used [%].","ds":"Porcentaje de memoria de almacenamiento usada [%]."},{"n":"NumRcd","t":"INS","d":"Actual number of records.","ds":"Número actual de registros."},{"n":"InTrg","t":"ORG","d":"Object reference of trigger n for archiving.","ds":"Referencia al objeto del disparador n para el archivado."},{"n":"InLog","t":"ORG","d":"Object reference of data object n for archiving.","ds":"Referencia al objeto de dato n para el archivado."},{"n":"MaxNumRcd","t":"ING","d":"Maximum number of records that can be recorded.","ds":"Número máximo de registros que pueden almacenarse."},{"n":"RcdMod","t":"ENG","d":"Recording mode.","ds":"Modo de registro."},{"n":"MemFull","t":"ING","d":"Level at which to indicate that the storage memory is full [%].","ds":"Nivel al que se indica que la memoria de almacenamiento está llena [%]."}],"src":"7-4"},{"n":"IHMI","g":"I","en":"Human machine interface","es":"Interfaz hombre-maquina","fav":1,"dos":[],"src":"7-4"},{"n":"ISAF","g":"I","en":"Safety alarm function","es":"Funcion de alarma de seguridad","fav":0,"dos":[{"n":"Alm","t":"SPS","d":"If true, safety alarm trigger status is active.","ds":"Verdadero si la alarma de seguridad está activa."},{"n":"OpCntRs","t":"INC","d":"(controllable) Operations count, can be reset to a value different than 0.","ds":"Controlable: contador de operaciones, reiniciable a un valor distinto de 0."}],"src":"7-4"},{"n":"ITCI","g":"I","en":"Telecontrol interface","es":"Interfaz de telecontrol","fav":0,"dos":[{"n":"Alm","t":"SPS","d":"If true, alarm trigger status n is active","ds":"Verdadero si la alarma n está activa."}],"src":"7-4"},{"n":"ITMI","g":"I","en":"Telemonitoring interface","es":"Interfaz de telemonitoreo","fav":0,"dos":[],"src":"7-4"},{"n":"ITPC","g":"I","en":"Teleprotection communication interfaces","es":"Interfaces de comunicacion de teleproteccion","fav":0,"dos":[{"n":"GrdRxCmd","t":"SPS","d":"If true, guard has been received together with the command. It is an alarm condition, as it may indicate interference…","ds":"Verdadero si se recibió la señal de guarda junto con el comando (condición de alarma: posible interferencia)."},{"n":"LosSig","t":"SPS","d":"If true, no signal has been received. It is an alarm condition, as it indicates a channel problem.","ds":"Verdadero si no se recibió señal (condición de alarma: problema del canal)."},{"n":"TxCmdCnt","t":"INS","d":"Counter for transmitted command n. Used for diagnostic.","ds":"Contador de comandos transmitidos n (para diagnóstico)."},{"n":"RxCmdCnt","t":"INS","d":"Counter for received command n. Used for diagnostic.","ds":"Contador de comandos recibidos n (para diagnóstico)."},{"n":"LosSyn","t":"SPS","d":"If true, there is no synchronization between the transmitter and the receiver. It is an alarm condition, because no…","ds":"Verdadero si no hay sincronización entre transmisor y receptor (condición de alarma)."},{"n":"Ber","t":"MV","d":"Bit error rate of the communication channel. Used for digital communication channels.","ds":"Tasa de error de bit del canal de comunicación (canales digitales)."},{"n":"Fer","t":"MV","d":"Frame error rate of the channel, i.e., the count of erroneous (or missed, in case of redundancy) messages for each…","ds":"Tasa de error de trama del canal (mensajes erróneos o perdidos por cada bloque)."},{"n":"CarLev","t":"MV","d":"Power of received signal. Used for analogue communication channels.","ds":"Potencia de la señal recibida (canales analógicos)."},{"n":"Snr","t":"MV","d":"Signal to noise ratio [dB]. Used for analogue communication channels.","ds":"Relación señal/ruido [dB] (canales analógicos)."},{"n":"LoopTestTm","t":"MV","d":"Time measured at last loop test.","ds":"Tiempo medido en la última prueba de lazo."},{"n":"NumTxCmd","t":"ING","d":"Number of used binary transmit commands.","ds":"Número de comandos binarios de transmisión utilizados."},{"n":"NumRxCmd","t":"ING","d":"Number of used binary receive commands.","ds":"Número de comandos binarios de recepción utilizados."},{"n":"TpcTxMod","t":"ENG","d":"Teleprotection application mode in transmit direction for command n.","ds":"Modo de aplicación de teleprotección en transmisión para el comando n."},{"n":"TpcRxMod","t":"ENG","d":"Teleprotection application mode in receive direction for command n.","ds":"Modo de aplicación de teleprotección en recepción para el comando n."},{"n":"SecTmms","t":"ING","d":"Pickup security timer on loss of carrier guard signal. If a command is received within this amount of time after the…","ds":"Temporizador de seguridad de arranque ante pérdida de la señal de guarda de la portadora."},{"n":"BstRat","t":"ASG","d":"Level of increased power during the transmission of a command [dB]. Used for analogue communication channel.","ds":"Nivel de potencia aumentada durante la transmisión de un comando [dB] (canal analógico)."},{"n":"TxPwr","t":"ASG","d":"Transmit power [dBm], i.e., peak envelope power. Used for analogue communication channels.","ds":"Potencia de transmisión [dBm] (potencia de pico de envolvente; canales analógicos)."},{"n":"TxCtrHz","t":"ASG","d":"Transmit centre frequency. Used for analogue communication channels.","ds":"Frecuencia central de transmisión (canales analógicos)."},{"n":"RxCtrHz","t":"ASG","d":"Receive centre frequency. Used for analogue communication channels.","ds":"Frecuencia central de recepción (canales analógicos)."},{"n":"TxBndWid","t":"ASG","d":"Transmit bandwidth. Used for analogue communication channels.","ds":"Ancho de banda de transmisión (canales analógicos)."},{"n":"RxBndWid","t":"ASG","d":"Receive bandwidth. Used for analogue communication channels.","ds":"Ancho de banda de recepción (canales analógicos)."}],"src":"7-4"},{"n":"KFAN","g":"K","en":"Fan","es":"Ventilador","fav":0,"dos":[{"n":"Spd","t":"MV","d":"Rotational speed (rotational speed SIUnit [s-1]).","ds":"Velocidad de giro (unidad SI [s⁻¹])."},{"n":"OpCtl","t":"SPC","d":"(controllable) If true, the device is running, until stopped with value false.","ds":"Controlable: verdadero mientras el dispositivo está en marcha; se detiene con falso."},{"n":"SpdSpt","t":"APC","d":"(controllable) Rotational speed setpoint. Analog value (MX) feeds back the setpoint for the motor.","ds":"Controlable: consigna de velocidad de giro (el valor analógico MX la realimenta para el motor)."},{"n":"MinOpTmm","t":"ING","d":"Minimum operating time.","ds":"Tiempo de operación mínimo."},{"n":"MaxOpTmm","t":"ING","d":"Maximum operating time.","ds":"Tiempo de operación máximo."}],"src":"7-4"},{"n":"KFIL","g":"K","en":"Filter","es":"Filtro","fav":0,"dos":[{"n":"ACAlm","t":"SPS","d":"If true, AC supply failure alarm trigger status is active.","ds":"Verdadero si la alarma de fallo de la alimentación de CA está activa."},{"n":"MotPro","t":"SPS","d":"If true, motor protection has been tripped.","ds":"Verdadero si la protección del motor se disparó."},{"n":"Flush","t":"SPS","d":"If true, filter flushing is in progress, otherwise there is no flushing.","ds":"Verdadero si hay un lavado (flushing) del filtro en curso."},{"n":"FilAlm","t":"SPS","d":"If true, filter alarm trigger status (due to too high or too low differential pressure) is active.","ds":"Verdadero si la alarma del filtro está activa (presión diferencial demasiado alta o baja)."},{"n":"DifPresHi","t":"MV","d":"Differential pressure over the filter.","ds":"Presión diferencial a través del filtro."},{"n":"FlushCnt","t":"INC","d":"(controllable) Flushing operations count, can be reset to a value different than 0.","ds":"Controlable: contador de operaciones de lavado, reiniciable a un valor distinto de 0."},{"n":"OpCtl","t":"SPC","d":"(controllable) If true, the device is running, until stopped with value false.","ds":"Controlable: verdadero mientras el dispositivo está en marcha; se detiene con falso."},{"n":"AlmSpt","t":"ASG","d":"Alarm trigger level setting for 'FilAlm'.","ds":"Ajuste del nivel de alarma del filtro (FilAlm)."}],"src":"7-4"},{"n":"KFLV","g":"K","en":"Fuel delivery system","es":"Sistema de suministro de combustible","fav":0,"dos":[{"n":"FuelSt","t":"SPS","d":"Fuel system status – True: on","ds":"Estado del sistema de combustible; verdadero = encendido."},{"n":"InFuelRte","t":"MV","d":"Input fuel flow rate","ds":"Caudal de combustible de entrada."},{"n":"OutFuelRte","t":"MV","d":"Output fuel flow rate","ds":"Caudal de combustible de salida."},{"n":"InFuelTmp","t":"MV","d":"Input fuel temperature","ds":"Temperatura del combustible de entrada."},{"n":"OutFuelTmp","t":"MV","d":"Output fuel temperature","ds":"Temperatura del combustible de salida."},{"n":"FuelRalA","t":"MV","d":"Fuel rail actuator current","ds":"Corriente del actuador del riel de combustible."},{"n":"FuelRalPres","t":"MV","d":"Fuel rail pressure","ds":"Presión del riel de combustible."},{"n":"EngFuelRte","t":"MV","d":"Engine fuelling rate","ds":"Tasa de inyección de combustible del motor."},{"n":"TmPres","t":"MV","d":"Timing rail pressure","ds":"Presión del riel de sincronización (timing)."},{"n":"TmRalActrA","t":"MV","d":"Timing rail actuator current. Use TmRalActrA1 for the first current and TmRalActrA2 for the second current.","ds":"Corriente del actuador del riel de sincronización (TmRalActrA1/A2 para la primera/segunda corriente)."},{"n":"PmpActrA","t":"MV","d":"Fuel pump actuator current","ds":"Corriente del actuador de la bomba de combustible."},{"n":"FuelStr","t":"SPC","d":"Fuel start","ds":"Arranque de combustible."},{"n":"FuelStop","t":"SPC","d":"Fuel shutoff valve driver command","ds":"Comando de la válvula de corte de combustible."},{"n":"FuelDlvTyp","t":"ENG","d":"Type of fuel delivery system","ds":"Tipo de sistema de suministro de combustible."}],"src":"7-420"},{"n":"KFUL","g":"K","en":"Fuel supervision","es":"Supervisión de combustible","fav":0,"dos":[{"n":"AccmOpTms","t":"INS","d":"Accumulated operational time since reset.","ds":"Tiempo operativo acumulado desde el reinicio."},{"n":"FuelCostAv","t":"MV","d":"Running average cost of fuel.","ds":"Costo medio móvil del combustible."},{"n":"FuelEfcPct","t":"MV","d":"Measured fuel efficiency coefficient [%].","ds":"Coeficiente de eficiencia del combustible medido [%]."},{"n":"AccmTotFuel","t":"MV","d":"Accumulated fuel consumption.","ds":"Consumo de combustible acumulado."},{"n":"AccmFuel","t":"MV","d":"Accumulated fuel consumption since reset.","ds":"Consumo de combustible acumulado desde el reinicio."},{"n":"FuelRte","t":"MV","d":"Fuel usage rate.","ds":"Tasa de uso de combustible."},{"n":"FuelCalAv","t":"MV","d":"Running calorie content of fuel.","ds":"Contenido calórico móvil del combustible."},{"n":"AccmFuelRs","t":"SPC","d":"Reset cumulative fuel accumulation.","ds":"Reiniciar el acumulado de combustible."},{"n":"AccmOpTmRs","t":"SPC","d":"Reset accumulated operational time.","ds":"Reiniciar el tiempo operativo acumulado."},{"n":"FuelTyp","t":"ENG","d":"Type of fuel.","ds":"Tipo de combustible."},{"n":"Ccy","t":"CUG","d":"Currency used for costs.","ds":"Moneda usada para los costos."},{"n":"FuelCost","t":"ASG","d":"Base cost of fuel.","ds":"Costo base del combustible."},{"n":"GrossCalVal","t":"ASG","d":"Gross calorific value for the fuel.","ds":"Poder calorífico bruto del combustible."},{"n":"FuelEfcRtg","t":"ASG","d":"Rated fuel efficiency coefficient [%].","ds":"Coeficiente de eficiencia nominal del combustible [%]."}],"src":"7-420"},{"n":"KPMP","g":"K","en":"Pump","es":"Bomba","fav":0,"dos":[{"n":"Spd","t":"MV","d":"Rotational speed (rotational speed SIUnit [s-1]).","ds":"Velocidad de giro (unidad SI [s⁻¹])."},{"n":"OpCtl","t":"SPC","d":"(controllable) If true, the device is running, until stopped with value false.","ds":"Controlable: verdadero mientras el dispositivo está en marcha; se detiene con falso."},{"n":"SpdSpt","t":"APC","d":"(controllable) Rotational speed setpoint. Analog value (MX) feeds back the setpoint for the motor.","ds":"Controlable: consigna de velocidad de giro (el valor analógico MX la realimenta para el motor)."},{"n":"MinOpTmm","t":"ING","d":"Minimum operating time.","ds":"Tiempo de operación mínimo."},{"n":"MaxOpTmm","t":"ING","d":"Maximum operating time.","ds":"Tiempo de operación máximo."}],"src":"7-4"},{"n":"KTNK","g":"K","en":"Tank","es":"Tanque / deposito","fav":0,"dos":[{"n":"LevPct","t":"MV","d":"Current level in the tank [%].","ds":"Nivel actual del tanque [%]."},{"n":"Vlm","t":"MV","d":"Current volumetric content in the container.","ds":"Contenido volumétrico actual del contenedor."},{"n":"VlmCap","t":"ASG","d":"Maximum volume onto which the container can be filled.","ds":"Volumen máximo al que puede llenarse el contenedor."},{"n":"TnkTyp","t":"ENG","d":"Tank fill type.","ds":"Tipo de llenado del tanque."}],"src":"7-4"},{"n":"KVLV","g":"K","en":"Valve control","es":"Control de valvula","fav":0,"dos":[{"n":"OpCnt","t":"INS","d":"Count of operations; not resettable from remote, but may be reset from local.","ds":"Contador de operaciones; no reiniciable en remoto, sí en local."},{"n":"ClsPos","t":"SPS","d":"If true, close end position has been reached (valve cannot move further).","ds":"Verdadero si se alcanzó la posición de cierre (la válvula no puede moverse más)."},{"n":"OpnPos","t":"SPS","d":"If true, open end position has been reached (valve cannot move further).","ds":"Verdadero si se alcanzó la posición de apertura (la válvula no puede moverse más)."},{"n":"Mvm","t":"SPS","d":"If true, valve is moving.","ds":"Verdadero si la válvula se está moviendo."},{"n":"Stuck","t":"SPS","d":"If true, the valve is blocked through external influence, and cannot operate or move from present position.","ds":"Verdadero si la válvula está bloqueada por una influencia externa y no puede operar ni moverse."},{"n":"PosVlv","t":"MV","d":"Valve position.","ds":"Posición de la válvula."},{"n":"Flw","t":"MV","d":"Liquid flow rate (volumetric flow rate SIUnit [m3/s]).","ds":"Caudal de líquido (caudal volumétrico, unidad SI [m³/s])."},{"n":"PosSpt","t":"APC","d":"(controllable) Valve position setpoint. Analog value (MX) feeds back the setpoint for the valve.","ds":"Controlable: consigna de posición de la válvula (el valor analógico MX la realimenta)."},{"n":"Pos","t":"DPC","d":"(controllable) Valve position.","ds":"Controlable: posición de la válvula."},{"n":"PosChg","t":"BSC","d":"Operating with value initiates the valve position adjustment in given direction (raise, lower), or stops it (stop).…","ds":"Operar con un valor inicia el ajuste de la posición de la válvula (subir, bajar) o lo detiene."},{"n":"PosChgIncr","t":"INC","d":"Operating with a value initiates the change in the valve position to the specified value. The change of position…","ds":"Operar con un valor inicia el cambio de la posición de la válvula al valor especificado."},{"n":"BlkOpn","t":"SPC","d":"(controllable) If true, 'open' action has been blocked; can be set from another logical node.","ds":"Controlable: verdadero si se bloqueó la acción de abrir; puede fijarlo otro nodo lógico."},{"n":"BlkCls","t":"SPC","d":"(controllable) If true, 'close' action has been blocked; can be set from another logical node.","ds":"Controlable: verdadero si se bloqueó la acción de cerrar; puede fijarlo otro nodo lógico."},{"n":"OpnLim","t":"ASG","d":"Open position limitation, percentage of maximum opening of valve, actuator or other device.","ds":"Limitación de la posición de apertura, como porcentaje de la apertura máxima de la válvula/actuador."},{"n":"ClsLim","t":"ASG","d":"Close position limitation, percentage of maximum opening of valve, actuator or other device.","ds":"Limitación de la posición de cierre, como porcentaje de la apertura máxima de la válvula/actuador."},{"n":"Incr","t":"ASG","d":"Increment setting for the position change for open / close commands.","ds":"Ajuste del incremento de cambio de posición para las órdenes de apertura/cierre."}],"src":"7-4"},{"n":"DAGC","g":"D","en":"Automatic Generation Control operational function","es":"Función de control automático de generación (AGC)","fav":0,"dos":[{"n":"WMinAvl","t":"MV","d":"Minimum available active power for AGC function","ds":"Potencia activa mínima disponible para la función AGC (control automático de generación)."},{"n":"WMaxAvl","t":"MV","d":"Maximum available active power for AGC function","ds":"Potencia activa máxima disponible para la función AGC (control automático de generación)."}],"src":"7-420"},{"n":"DBAT","g":"D","en":"Battery System","es":"Sistema de baterías","fav":0,"dos":[{"n":"SocPro","t":"SPS","d":"State of the SOC protection of the battery. If true, this internal protection is actived, otherwise the battery is…","ds":"Estado de la protección de SOC (estado de carga) de la batería; verdadero si esa protección interna está activada."},{"n":"ChaSt","t":"SPS","d":"If true, battery is charging","ds":"Verdadero si la batería se está cargando."},{"n":"DschSt","t":"SPS","d":"If true, battery is discharging","ds":"Verdadero si la batería se está descargando."},{"n":"TestRsl","t":"SPS","d":"If true, battery test has succeeded, otherwise it failed","ds":"Verdadero si la prueba de la batería tuvo éxito; falso si falló."},{"n":"TestAddRsl","t":"ENS","d":"Battery specific additional test results","ds":"Resultados adicionales específicos de la prueba de la batería."},{"n":"DCSwCls","t":"SPS","d":"If true, the battery DC contactor (switch) is closed otherwise open.","ds":"Verdadero si el contactor (interruptor) de CC de la batería está cerrado; falso si está abierto."},{"n":"BatSt","t":"SPS","d":"(deprecated) Battery system status – True: on","ds":"(obsoleto) Estado del sistema de batería; verdadero = encendido."},{"n":"Amp","t":"MV","d":"Battery drain DC current.","ds":"Corriente de CC de descarga de la batería."},{"n":"Watt","t":"MV","d":"Battery DC watts","ds":"Potencia de CC de la batería (vatios)."},{"n":"ChaAmpLim","t":"MV","d":"Instantaneous DC current limit on charging","ds":"Límite instantáneo de corriente de CC en carga."},{"n":"EffAhr","t":"MV","d":"Effective Ampere-hour operational value, including after degradation","ds":"Valor operativo efectivo en amperios-hora, incluida la degradación."},{"n":"ChaVolLim","t":"MV","d":"Instantaneous voltage limit on charging","ds":"Límite instantáneo de tensión en carga."},{"n":"DschAmpLim","t":"MV","d":"Instantaneous DC current limit on discharging","ds":"Límite instantáneo de corriente de CC en descarga."},{"n":"CelStrgCnt","t":"MV","d":"Number of strings of cells currently connected","ds":"Número de ramas (strings) de celdas conectadas actualmente."},{"n":"AvlChaAhr","t":"MV","d":"Available charge capacity: not yet stored and available for being charged in Amp-hours","ds":"Capacidad de carga disponible (aún no almacenada) en amperios-hora."},{"n":"AvlDschAhr","t":"MV","d":"Available discharge capacity: stored and available for discharging in Amp-hours","ds":"Capacidad de descarga disponible (ya almacenada) en amperios-hora."},{"n":"ChaAhrTot","t":"MV","d":"Total amount charged since last reset in Amp-hour","ds":"Carga total acumulada desde el último reinicio, en amperios-hora."},{"n":"DschAhrTot","t":"MV","d":"Total amount discharged since last reset in Amp-hour","ds":"Descarga total acumulada desde el último reinicio, en amperios-hora."},{"n":"SocEffAhrPct","t":"MV","d":"State of charge as percentage in relation to the effective energy capacity of the storage resource with respect to the…","ds":"Estado de carga (SOC) como porcentaje de la capacidad energética efectiva del almacenamiento."},{"n":"SocDvPct","t":"MV","d":"State of charge deviation between calculated (estimated) value with direct measured (real) value (in %)","ds":"Desviación del estado de carga entre el valor calculado (estimado) y el medido (real), en %."},{"n":"VolChgRte","t":"MV","d":"Rate of battery voltage change over time.","ds":"Velocidad de cambio de la tensión de la batería en el tiempo."},{"n":"DschVolLim","t":"MV","d":"Instantaneous voltage limit on discharging","ds":"Límite instantáneo de tensión en descarga."},{"n":"CycSocRngPct","t":"MV","d":"Soc (in Amp-hour) range (in %) at last time of the operating substantial charge cycle, defined as \"discharge and…","ds":"Rango de SOC (en %) del último ciclo de carga sustancial (descarga y posterior recarga)."},{"n":"CycAmpAv","t":"MV","d":"Average current during last operating substantial charge cycle, defined as \"discharge and subsequent recharge of a…","ds":"Corriente media durante el último ciclo de carga sustancial (descarga y posterior recarga)."},{"n":"BatOn","t":"SPC","d":"(deprecated) Turn on battery","ds":"(obsoleto) Encender la batería."},{"n":"BatTyp","t":"ENG","d":"Type of battery","ds":"Tipo de batería."},{"n":"ChaAmpMaxRtg","t":"ASG","d":"Maximum battery charge DC current rating","ds":"Valor nominal máximo de corriente de CC de carga de la batería."},{"n":"AhrRtg","t":"ASG","d":"Amp-hour capacity rating","ds":"Capacidad nominal en amperios-hora."},{"n":"EffAhrRtg","t":"ASG","d":"Effective total charge capacity rating in Amp-hours","ds":"Capacidad nominal total efectiva de carga, en amperios-hora."},{"n":"AhrMinRtg","t":"ASG","d":"Minimum resting amp-hour capacity rating allowed","ds":"Capacidad nominal mínima admisible en reposo, en amperios-hora."},{"n":"ChaVolMaxRtg","t":"ASG","d":"Maximum battery charge voltage","ds":"Tensión máxima de carga de la batería."},{"n":"DschAmpMxRtg","t":"ASG","d":"Maximum battery discharge DC current rating","ds":"Valor nominal máximo de corriente de CC de descarga."},{"n":"ExtVolMaxRtg","t":"ASG","d":"Rating reflecting the maximum battery voltage while charging","ds":"Valor nominal de la tensión máxima de la batería durante la carga."},{"n":"ExtVolNom","t":"ASG","d":"Nominal external voltage of battery","ds":"Tensión externa nominal de la batería."},{"n":"IntnVolNom","t":"ASG","d":"Nominal internal voltage of battery (DC)","ds":"Tensión interna nominal de la batería (CC)."},{"n":"IntnVNom","t":"ASG","d":"Nominal internal voltage of the battery (non DC)","ds":"Tensión interna nominal de la batería (no CC)."},{"n":"SelfDschWRte","t":"ASG","d":"Self discharge power rate","ds":"Tasa de autodescarga (potencia)."},{"n":"CelParCnt","t":"ING","d":"Number of cells in parallel","ds":"Número de celdas en paralelo."},{"n":"CelSerCnt","t":"ING","d":"Number of cells in series","ds":"Número de celdas en serie."},{"n":"DschWattCrv","t":"CSG","d":"Discharge curve","ds":"Curva de descarga."},{"n":"DschWattTm","t":"CSG","d":"Discharge curve by time","ds":"Curva de descarga en función del tiempo."},{"n":"BatVNom","t":"ASG","d":"(deprecated) Maximum battery discharge current","ds":"(obsoleto) Corriente máxima de descarga de la batería."}],"src":"7-420"},{"n":"DCCT","g":"D","en":"DER economic dispatch parameters","es":"Parámetros de despacho económico del DER","fav":0,"dos":[{"n":"Ccy","t":"CUG","d":"ISO 4217 currency 3-character code","ds":"Código de moneda de 3 letras (ISO 4217)."},{"n":"OpCost","t":"ASG","d":"Marginal operational cost per hour","ds":"Costo operativo marginal por hora."},{"n":"OpWhCost","t":"ASG","d":"Marginal operational cost per kWh","ds":"Costo operativo marginal por kWh."},{"n":"StrCost","t":"ASG","d":"Cost to start up DER","ds":"Costo de arranque del DER."},{"n":"StopCost","t":"ASG","d":"Cost to stop DER","ds":"Costo de parada del DER."},{"n":"RampCost","t":"ASG","d":"Cost to ramp DER per kW per minute","ds":"Costo de rampa del DER por kW y por minuto."},{"n":"HeatRteCost","t":"CSG","d":"Incremental heat rate piecewise linear curve costs.","ds":"Costos de la curva lineal por tramos del consumo específico de calor incremental."},{"n":"CRteCost","t":"CSG","d":"Incremental carbon emission curve costs.","ds":"Costos de la curva de emisión de carbono incremental."},{"n":"CnttExptWLim","t":"ASG","d":"(deprecated) Contractual limit on export power","ds":"(obsoleto) Límite contractual de potencia exportada."},{"n":"CnttImptWLim","t":"ASG","d":"(deprecated) Contractual limit on import power","ds":"(obsoleto) Límite contractual de potencia importada."},{"n":"CnttPF","t":"ASG","d":"(deprecated) Contractual power factor to be provided by DER","ds":"(obsoleto) Factor de potencia contractual que debe aportar el DER."},{"n":"CnttHiV","t":"ASG","d":"(deprecated) Contractual voltage high limit","ds":"(obsoleto) Límite contractual superior de tensión."},{"n":"CnttLoV","t":"ASG","d":"(deprecated) Contractual voltage low limit","ds":"(obsoleto) Límite contractual inferior de tensión."},{"n":"CnttAnc","t":"ENG","d":"(deprecated) Ability to provide ancillary services","ds":"(obsoleto) Capacidad de prestar servicios auxiliares de red."},{"n":"HeatRtePrc","t":"SCR","d":"(deprecated) Incremental heat rate piecewise linear curve costs","ds":"(obsoleto) Costos de la curva lineal por tramos del consumo específico de calor incremental."},{"n":"CRtePrc","t":"SCR","d":"(deprecated) Incremental carbon emission curve costs","ds":"(obsoleto) Costos de la curva de emisión de carbono incremental."}],"src":"7-420"},{"n":"DCHB","g":"D","en":"Boiler","es":"Caldera","fav":0,"dos":[{"n":"BoilRdy","t":"SPS","d":"Boiler ready for operation: True = ready","ds":"Caldera lista para operar; verdadero = lista."},{"n":"BoilDnReg","t":"SPS","d":"Boiler down regulating warning","ds":"Aviso de regulación a la baja de la caldera."},{"n":"BoilWh","t":"MV","d":"Energy being consumed by boiler","ds":"Energía consumida por la caldera."},{"n":"BoilCtl","t":"SPC","d":"Boiler start and stop: True = Start; False = Stop","ds":"Arranque/parada de la caldera; verdadero = arrancar, falso = parar."},{"n":"BoilTyp","t":"ENG","d":"Type of boiler","ds":"Tipo de caldera."}],"src":"7-420"},{"n":"DCHC","g":"D","en":"CHP system controller","es":"Controlador del sistema de cogeneración (CHP)","fav":0,"dos":[{"n":"MaintTms","t":"INS","d":"Time until next maintenance: seconds","ds":"Tiempo hasta el próximo mantenimiento (segundos)."},{"n":"HtPwrEfc","t":"MV","d":"Heat to power efficiency","ds":"Eficiencia de conversión de calor a electricidad."},{"n":"HtTyp","t":"ENG","d":"Type of heating medium","ds":"Tipo de medio calefactor."},{"n":"MaxHtCap","t":"ASG","d":"Maximum heat capacity","ds":"Capacidad calorífica máxima."},{"n":"HtEfcPct","t":"ASG","d":"Efficiency of heat production in percentage","ds":"Eficiencia de producción de calor (porcentaje)."},{"n":"ClTyp","t":"ENG","d":"Type of cooling medium","ds":"Tipo de medio refrigerante."},{"n":"EnCnvTyp","t":"ENG","d":"Type of energy converter","ds":"Tipo de convertidor de energía."},{"n":"GnTyp","t":"ENG","d":"Type of generator","ds":"Tipo de generador."},{"n":"FuelTyp","t":"ENG","d":"Type of fuel","ds":"Tipo de combustible."},{"n":"OpModCHP","t":"ENG","d":"Operating modes of CHP","ds":"Modos de operación de la cogeneración (CHP)."}],"src":"7-420"},{"n":"DCIP","g":"D","en":"Reciprocating engine","es":"Motor de combustión alternativo","fav":0,"dos":[{"n":"EngOnOff","t":"SPS","d":"(deprecated) Engine status; True = on, False = off","ds":"(obsoleto) Estado del motor; verdadero = encendido, falso = apagado."},{"n":"EngSpd","t":"MV","d":"Engine speed","ds":"Velocidad (revoluciones) del motor."},{"n":"EngTorq","t":"MV","d":"Engine torque","ds":"Par (torque) del motor."},{"n":"EngTmDeg","t":"MV","d":"Engine timing as degrees BTDC (before top dead centre)","ds":"Avance de encendido del motor en grados antes del punto muerto superior (BTDC)."},{"n":"ImpactHzPct","t":"MV","d":"Frequency impact on the DER output as percent","ds":"Impacto de la frecuencia en la salida del DER (porcentaje)."},{"n":"BlowFlw","t":"MV","d":"Blowby flow","ds":"Caudal de fugas de gases (blow-by) del motor."},{"n":"InOxFlwRte","t":"MV","d":"Input air flow rate. Air needed in the motor compartment for the combustion process.","ds":"Caudal de aire de admisión necesario para la combustión del motor."},{"n":"WstGasFlwRte","t":"MV","d":"Waste gas output rate","ds":"Caudal de gases de escape."},{"n":"LubCsmp","t":"MV","d":"Lubrication consumption","ds":"Consumo de lubricante."},{"n":"TrsVLim","t":"MV","d":"Transient voltage limits: Volts – Surge – mostly by magnitude","ds":"Límites de tensión transitoria (sobretensiones), principalmente por magnitud."},{"n":"ImbALim","t":"MV","d":"DER current imbalance limit","ds":"Límite de desequilibrio de corriente del DER."},{"n":"ImbVLim","t":"MV","d":"DER voltage imbalance limit","ds":"Límite de desequilibrio de tensión del DER."},{"n":"HACrvPct","t":"HMV","d":"Table of ampere harmonics dependencies on DER operations","ds":"Tabla de armónicos de corriente en función de la operación del DER."},{"n":"HVCrvPct","t":"HMV","d":"Table of voltage harmonics dependencies on DER operations","ds":"Tabla de armónicos de tensión en función de la operación del DER."},{"n":"ChgLimVPct","t":"MV","d":"Rapid voltage changes as percent of voltage","ds":"Cambios rápidos de tensión, como porcentaje de la tensión."},{"n":"ChgLimAng","t":"MV","d":"Rapid angle changes as limits on degrees","ds":"Cambios rápidos de ángulo, como límites en grados."},{"n":"ChgLimRatAng","t":"MV","d":"Rate of angle change as limits on degrees over time","ds":"Velocidad de cambio de ángulo, como límite en grados por unidad de tiempo."},{"n":"CrankCtl","t":"SPC","d":"True = on; False = off crank relay driver command","ds":"Comando del relé de arranque (crank); verdadero = activado, falso = desactivado."},{"n":"DiagEna","t":"DPC","d":"(deprecated) True = diagnostic mode enable","ds":"(obsoleto) Verdadero = habilita el modo de diagnóstico."},{"n":"EmgCtl","t":"DPC","d":"(deprecated) True = emergency start; False = stop diesel engine","ds":"(obsoleto) Verdadero = arranque de emergencia, falso = parar el motor diésel."},{"n":"EngCtl","t":"DPC","d":"(deprecated) True = start engine; False = stop engine","ds":"(obsoleto) Verdadero = arrancar el motor, falso = pararlo."},{"n":"HeatRteCrv","t":"CSG","d":"Heat rate curves","ds":"Curvas de consumo específico de calor (heat rate)."},{"n":"NumPle","t":"ING","d":"Number of poles","ds":"Número de polos."},{"n":"SpdMin","t":"ASG","d":"Minimum speed","ds":"Velocidad mínima."},{"n":"SpdMax","t":"ASG","d":"Maximum speed","ds":"Velocidad máxima."},{"n":"SpdNom","t":"ASG","d":"Nominal speed","ds":"Velocidad nominal."},{"n":"SpdTgt","t":"ASG","d":"Final target engine speed","ds":"Velocidad objetivo final del motor."},{"n":"EngTorqTgt","t":"ASG","d":"Desired (target) engine torque","ds":"Par (torque) objetivo del motor."},{"n":"WMaxVArCrv","t":"CSG","d":"PQ operating region of apparent power for max Q","ds":"Región de operación P-Q de potencia aparente para Q máxima."},{"n":"WMinVArCrv","t":"CSG","d":"PQ operating region of apparent power for min Q","ds":"Región de operación P-Q de potencia aparente para Q mínima."},{"n":"WVArVLimCrv","t":"CSG","d":"Active power-reactive power-voltage dependency curve","ds":"Curva de dependencia potencia activa–potencia reactiva–tensión (P-Q-V)."},{"n":"OcDirTms","t":"ING","d":"Open circuit transient direct axis time constant","ds":"Constante de tiempo transitoria de eje directo en circuito abierto."},{"n":"OcSubDirTms","t":"ING","d":"Open circuit subtransient direct axis time constant","ds":"Constante de tiempo subtransitoria de eje directo en circuito abierto."},{"n":"OcSubQudTms","t":"ING","d":"Open circuit subtransient quadrature axis time constant","ds":"Constante de tiempo subtransitoria de eje en cuadratura en circuito abierto."},{"n":"ScDirTms","t":"ING","d":"Short circuit subtransient direct axis time constant","ds":"Constante de tiempo subtransitoria de eje directo en cortocircuito."},{"n":"ScSubDirTms","t":"ING","d":"Short circuit subtransient direct axis time constant","ds":"Constante de tiempo subtransitoria de eje directo en cortocircuito."},{"n":"ScSubQudTms","t":"ING","d":"Short circuit subtransient quadrature axis time constant","ds":"Constante de tiempo subtransitoria de eje en cuadratura en cortocircuito."},{"n":"InerTms","t":"ING","d":"Time for response to fault current (MW × seconds / MVA)","ds":"Tiempo de respuesta ante corriente de falla (MW·s/MVA)."},{"n":"InOxFlwTgt","t":"ASG","d":"Input air flow rate target","ds":"Caudal de aire de admisión objetivo."},{"n":"LubCsmpTgt","t":"ASG","d":"Lubrication consumption target","ds":"Consumo de lubricante objetivo."},{"n":"SttLkgX","t":"ASG","d":"Per unit stator leakage reactance.","ds":"Reactancia de dispersión del estátor (en por unidad)."},{"n":"X0","t":"ASG","d":"Per unit unsaturated zero sequence reactance.","ds":"Reactancia de secuencia cero no saturada (en por unidad)."},{"n":"X2","t":"ASG","d":"Per unit unsaturated negative sequence reactance.","ds":"Reactancia de secuencia negativa no saturada (en por unidad)."},{"n":"Xd","t":"ASG","d":"Per unit unsaturated d-axis synchronous reactance.","ds":"Reactancia síncrona de eje d no saturada (en por unidad)."},{"n":"Xdp","t":"ASG","d":"Per unit unsaturated d-axis transient reactance Xd'.","ds":"Reactancia transitoria de eje d no saturada Xd' (en por unidad)."},{"n":"Xds","t":"ASG","d":"Per unit unsaturated d-axis subtransient reactance Xd''.","ds":"Reactancia subtransitoria de eje d no saturada Xd'' (en por unidad)."},{"n":"Xqs","t":"ASG","d":"Per unit unsaturated q-axis subtransient reactance Xq''.","ds":"Reactancia subtransitoria de eje q no saturada Xq'' (en por unidad)."},{"n":"Xqp","t":"ASG","d":"Per unit unsaturated q-axis transient reactance Xq'.","ds":"Reactancia transitoria de eje q no saturada Xq' (en por unidad)."},{"n":"Xq","t":"ASG","d":"Per unit unsaturated q-axis synchronous reactance.","ds":"Reactancia síncrona de eje q no saturada (en por unidad)."},{"n":"ZerSeqRis","t":"ASG","d":"Zero sequence resistance","ds":"Resistencia de secuencia cero."},{"n":"PosSeqRis","t":"ASG","d":"Positive sequence resistance","ds":"Resistencia de secuencia positiva."},{"n":"NgSeqRis","t":"ASG","d":"Negative sequence resistance","ds":"Resistencia de secuencia negativa."}],"src":"7-420"},{"n":"DCST","g":"D","en":"DER unit operational costs","es":"Costos operativos de la unidad DER","fav":0,"dos":[{"n":"Ccy","t":"CUG","d":"ISO 4217 currency 3-character code","ds":"Código de moneda de 3 letras (ISO 4217)."},{"n":"HeatRteAct","t":"CSG","d":"Active curve characteristics for the incremental heat rate curve","ds":"Características de la curva activa del consumo específico de calor incremental."},{"n":"HeatRteCost","t":"CSG","d":"Costs associated with each segment in an incremental heat rate curve","ds":"Costos asociados a cada tramo de la curva de consumo específico de calor incremental."},{"n":"RampCost","t":"ASG","d":"Cost for ramping associated with each segment","ds":"Costo de rampa asociado a cada tramo."},{"n":"StrCost","t":"ASG","d":"Cost for starting generator","ds":"Costo de arranque del generador."},{"n":"StopCost","t":"ASG","d":"Cost for stopping generator","ds":"Costo de parada del generador."},{"n":"CostRamp","t":"CSG","d":"(deprecated) Cost for ramping associated with each segment (changed to RampCost (ASG))","ds":"(obsoleto) Costo de rampa por tramo (sustituido por RampCost)."}],"src":"7-420"},{"n":"DCTE","g":"D","en":"Cease-to-energize (with reactive power limits)","es":"Cese de energización (con límites de reactiva)","fav":0,"dos":[{"n":"CeaEgzReqSt","t":"ENS","d":"Current state of the request to the DER to Cease to Energize","ds":"Estado actual de la solicitud al DER de cesar la energización (Cease to Energize)."},{"n":"CeaEgzReq","t":"SPS","d":"If true, the cease to energize behavior of the DER is requested, otherwise return to service is authorized","ds":"Verdadero si se solicita que el DER cese de energizar; en caso contrario se autoriza su regreso al servicio."},{"n":"CeaEgzAuth","t":"SPC","d":"Cease to Energize is authorized. True = authorized; False = not authorized.","ds":"Cesar la energización autorizado; verdadero = autorizado, falso = no."},{"n":"CeaEgzReqCtl","t":"ENC","d":"Operating with the value expressed in ctlVal (selected among the list specified in CeasetoEnergizeStateControlKind)…","ds":"Opera con el valor de ctlVal, elegido de la lista CeasetoEnergizeStateControlKind."},{"n":"RtnSvcAuth","t":"SPC","d":"Authorization setting that permits the DER to return to service. True = authorized; False = not authorized. If true,…","ds":"Ajuste de autorización para que el DER regrese al servicio; verdadero = autorizado."},{"n":"RtnSvcAuto","t":"SPG","d":"If true, the DER is authorized to automatically return to service; if false, the DER must wait until an external…","ds":"Verdadero si el DER puede regresar al servicio automáticamente; falso si debe esperar una orden externa."},{"n":"RtnRmpTmms","t":"ING","d":"Return to service duration (ms) that is a time for ramping up that must not be exceeded. Active power shall increase…","ds":"Duración (ms) del regreso al servicio: tiempo máximo de rampa de subida de la potencia activa."},{"n":"RtnDlTmms","t":"ING","d":"Time delay (ms) before returning to service in order to ensure that both the frequency and voltage are within their…","ds":"Retardo (ms) antes de regresar al servicio para asegurar que frecuencia y tensión estén dentro de rango."},{"n":"VArLimPct","t":"ASG","d":"Limit of reactive power permitted to be supplied or absorbed across the PCC during cease to energize as percent of…","ds":"Límite de potencia reactiva permitida en el PCC durante el cese de energización (porcentaje)."},{"n":"VHiLim","t":"ASG","d":"The voltage high limit of the normal voltage range. The measured voltage must be below this high limit before the DER…","ds":"Límite superior del rango normal de tensión; la tensión medida debe estar por debajo antes de que el DER regrese."},{"n":"VLoLim","t":"ASG","d":"The voltage low limit of the normal voltage range. The measured voltage must be above this low limit before the DER…","ds":"Límite inferior del rango normal de tensión; la tensión medida debe estar por encima antes de que el DER regrese."},{"n":"HzHiLim","t":"ASG","d":"The frequency high limit of the normal frequency range. The measured frequency must be below this high limit before…","ds":"Límite superior del rango normal de frecuencia; la frecuencia medida debe estar por debajo antes de que el DER regrese."},{"n":"HzLoLim","t":"ASG","d":"The frequency low limit of the normal frequency range. The measured frequency must be above this low limit before the…","ds":"Límite inferior del rango normal de frecuencia; la frecuencia medida debe estar por encima antes de que el DER regrese."}],"src":"7-420"},{"n":"DCTS","g":"D","en":"Thermal storage","es":"Almacenamiento térmico","fav":0,"dos":[{"n":"ThmCapTot","t":"MV","d":"Total available thermal energy capacity","ds":"Capacidad total de energía térmica disponible."},{"n":"ThmCapPct","t":"MV","d":"Remaining actual thermal energy capacity as percent of total available capacity","ds":"Capacidad de energía térmica restante, como porcentaje de la total disponible."},{"n":"ThmIn","t":"MV","d":"Instantaneous thermal energy input into storage","ds":"Entrada instantánea de energía térmica al almacenamiento."},{"n":"ThmOut","t":"MV","d":"Instantaneous thermal energy output from storage","ds":"Salida instantánea de energía térmica del almacenamiento."},{"n":"ThmLos","t":"MV","d":"Thermal energy lost or dumped","ds":"Energía térmica perdida o disipada."},{"n":"ThmStoTyp","t":"ENG","d":"Type of thermal energy storage","ds":"Tipo de almacenamiento de energía térmica."},{"n":"ThmOutEst","t":"ORG","d":"Reference to the LN holding the estimated instantaneous thermal energy output over time (using time offsets)","ds":"Referencia al nodo lógico que mantiene la salida térmica instantánea estimada en el tiempo."}],"src":"7-420"},{"n":"DECP","g":"D","en":"Electrical Connection Point (ECP)","es":"Punto de conexión eléctrica (ECP)","fav":0,"dos":[],"src":"7-420"},{"n":"DEXC","g":"D","en":"Excitation","es":"Sistema de excitación","fav":0,"dos":[{"n":"ExtSt","t":"SPS","d":"Excitation state; True = Excitation on","ds":"Estado de excitación; verdadero = excitación activada."},{"n":"DrpV","t":"SPS","d":"Voltage droop status; True = Droop enabled","ds":"Estado del estatismo de tensión (droop); verdadero = habilitado."},{"n":"PwrStab","t":"SPS","d":"Power system stabilizer present; True = Yes","ds":"Estabilizador del sistema de potencia (PSS) presente; verdadero = sí."},{"n":"MaxHiVLim","t":"SPS","d":"Maximum allowed voltage set-point reached – True = max","ds":"Consigna máxima de tensión alcanzada; verdadero = en el máximo."},{"n":"MaxLoVLim","t":"SPS","d":"Minimum allowed voltage set-point reached – True = min","ds":"Consigna mínima de tensión alcanzada; verdadero = en el mínimo."},{"n":"FlshAlm","t":"SPS","d":"Alarm trigger status: Field flashing failure – True = failure","ds":"Alarma: fallo del cebado de campo (field flashing)."},{"n":"PwrSupAlm","t":"SPS","d":"Alarm trigger status: Power to excitation system failure – True = failure","ds":"Alarma: fallo de alimentación del sistema de excitación."},{"n":"DCAlm","t":"SPS","d":"Alarm trigger status: DC system failure – True = failure","ds":"Alarma: fallo del sistema de CC."},{"n":"ACAlm","t":"SPS","d":"Alarm trigger status: AC system failure – True = failure","ds":"Alarma: fallo del sistema de CA."},{"n":"UPSAlm","t":"SPS","d":"Alarm trigger status: UPS failure – True = failure","ds":"Alarma: fallo del SAI (UPS)."},{"n":"BlkA","t":"SPS","d":"Operation blocked due to current – True = blocked","ds":"Operación bloqueada por corriente; verdadero = bloqueada."},{"n":"BlkV","t":"SPS","d":"Operation blocked due to voltage – True = blocked","ds":"Operación bloqueada por tensión; verdadero = bloqueada."},{"n":"ExtTyp","t":"ENG","d":"Type of exciter: DC: permanent magnet or motor-generator; AC: static","ds":"Tipo de excitatriz: CC (imán permanente o motor-generador) o CA (estática)."},{"n":"NoLodExtV","t":"ASG","d":"Excitation voltage at no load","ds":"Tensión de excitación en vacío."},{"n":"NoLodExtA","t":"ASG","d":"Excitation current no load","ds":"Corriente de excitación en vacío."},{"n":"PFExtV","t":"ASG","d":"Excitation voltage at rated power factor","ds":"Tensión de excitación al factor de potencia nominal."},{"n":"PFExtA","t":"ASG","d":"Excitation current at rated power factor","ds":"Corriente de excitación al factor de potencia nominal."},{"n":"ExtForc","t":"SPG","d":"Forced excitation: Yes/no","ds":"Excitación forzada: sí/no."},{"n":"ExtInerTms","t":"ING","d":"Excitation inertia constant","ds":"Constante de inercia de la excitación."},{"n":"ExtGain","t":"ASG","d":"Power stabilizer exciter gain setting","ds":"Ajuste de ganancia del estabilizador en la excitatriz."},{"n":"PhLdComp","t":"ASG","d":"Power system stabilizer phase lead compensation","ds":"Compensación de adelanto de fase del estabilizador (PSS)."},{"n":"VSpt","t":"ASG","d":"Voltage setpoint","ds":"Consigna de tensión."},{"n":"CtlHzHiLim","t":"ASG","d":"Hard high frequency control limit. This is for normal, islanded generation, as setpoint for the upper level of Hz…","ds":"Límite duro superior de control de frecuencia (para generación en isla)."},{"n":"CtlHzLoLim","t":"ASG","d":"Hard low frequency control limit. This is for normal, islanded generation, as setpoint for the lower level of Hz…","ds":"Límite duro inferior de control de frecuencia (para generación en isla)."},{"n":"StabSigWash","t":"ASG","d":"Power system stabilizer signal washout","ds":"Filtro washout de la señal del estabilizador (PSS)."},{"n":"StabGain","t":"ASG","d":"Power system stabilizer gain","ds":"Ganancia del estabilizador (PSS)."},{"n":"CtlHzHiAlm","t":"ASG","d":"Hard high frequency alarm limit","ds":"Límite duro de alarma por frecuencia alta."},{"n":"ExtCeilV","t":"ASG","d":"Forced excitation ceiling voltage","ds":"Tensión de techo de la excitación forzada."},{"n":"CtlHzLoAlm","t":"ASG","d":"Hard low frequency alarm limit","ds":"Límite duro de alarma por frecuencia baja."},{"n":"ExtCeilA","t":"ASG","d":"Forced excitation ceiling amps","ds":"Corriente de techo de la excitación forzada."},{"n":"ExtVTms","t":"ING","d":"Forced excitation voltage time response","ds":"Tiempo de respuesta en tensión de la excitación forzada."},{"n":"ExtVDurTms","t":"ING","d":"Forced excitation duration of ceiling voltage","ds":"Duración de la tensión de techo en excitación forzada."}],"src":"7-420"},{"n":"DFCL","g":"D","en":"Fuel cell controller","es":"Controlador de celda de combustible","fav":0,"dos":[{"n":"ConnGriCnt","t":"INS","d":"Count of reconnections to power system","ds":"Número de reconexiones a la red."},{"n":"LifeEfcPct","t":"INS","d":"Efficiency estimate (lifetime) as percent","ds":"Estimación de eficiencia (a lo largo de la vida útil), en porcentaje."},{"n":"InstEfcPct","t":"INS","d":"Instantaneous efficiency estimate as percent","ds":"Estimación de eficiencia instantánea, en porcentaje."},{"n":"MaintTms","t":"INS","d":"Time until next maintenance: seconds","ds":"Tiempo hasta el próximo mantenimiento (segundos)."},{"n":"StrCnt","t":"INS","d":"(deprecated) Count of system starts since last reset","ds":"(obsoleto) Número de arranques del sistema desde el último reinicio."},{"n":"LifeTms","t":"INS","d":"(deprecated) Lifetime system run time","ds":"(obsoleto) Tiempo total de funcionamiento del sistema (vida útil)."},{"n":"FuelCsmp","t":"MV","d":"Input fuel consumption (lifetime)","ds":"Consumo de combustible de entrada (acumulado de vida útil)."},{"n":"WtrCsmp","t":"MV","d":"Input water consumption (lifetime)","ds":"Consumo de agua de entrada (acumulado de vida útil)."},{"n":"InOxFlwRte","t":"MV","d":"Input air or oxygen flow rate for the fuel cell chemical process","ds":"Caudal de aire u oxígeno de entrada para el proceso químico de la pila de combustible."},{"n":"WtrLev","t":"MV","d":"Water level remaining","ds":"Nivel de agua restante."},{"n":"OutH2Rte","t":"MV","d":"Output hydrogen flow rate","ds":"Caudal de hidrógeno de salida."},{"n":"OutH2Lev","t":"MV","d":"Output hydrogen level","ds":"Nivel de hidrógeno de salida."},{"n":"WtrCndct","t":"MV","d":"Water conductivity","ds":"Conductividad del agua."},{"n":"LifeWh","t":"MV","d":"(deprecated) Lifetime system run energy","ds":"(obsoleto) Energía total producida por el sistema (vida útil)."},{"n":"FuelStop","t":"SPC","d":"True = open; False = close fuel valve driver command","ds":"Comando de la válvula de combustible; verdadero = abrir, falso = cerrar."},{"n":"StrCntRs","t":"SPC","d":"(deprecated) Reset the count of system starts.","ds":"(obsoleto) Reinicia el contador de arranques del sistema."},{"n":"EmgCtl","t":"SPC","d":"(deprecated) True = start; False = stop emergency stop fuel cell","ds":"(obsoleto) Parada de emergencia de la pila de combustible; verdadero = arrancar, falso = parar."},{"n":"GriIndpWRtg","t":"ASG","d":"System power system independent output power rating","ds":"Potencia nominal de salida independiente de la red."},{"n":"GriDepRtg","t":"ASG","d":"System power system dependent output power rating","ds":"Potencia nominal de salida dependiente de la red."},{"n":"HzRtg","t":"ASG","d":"System output frequency rating","ds":"Frecuencia nominal de salida del sistema."},{"n":"FuelTyp","t":"ENG","d":"System input fuel type","ds":"Tipo de combustible de entrada del sistema."},{"n":"EfcPct","t":"ASG","d":"System average efficiency as percent","ds":"Eficiencia media del sistema (porcentaje)."},{"n":"ALim","t":"ASG","d":"Input current limit","ds":"Límite de corriente de entrada."},{"n":"VLim","t":"ASG","d":"Input voltage limit","ds":"Límite de tensión de entrada."},{"n":"VRtg","t":"ASG","d":"(deprecated) System output voltage rating","ds":"(obsoleto) Tensión nominal de salida del sistema."}],"src":"7-420"},{"n":"DFPF","g":"D","en":"Set fixed power factor","es":"Ajuste de factor de potencia fijo","fav":0,"dos":[{"n":"ReqPFExt","t":"SPS","d":"Requested PF setpoint excitation information. If ReqPFExt is set to true = overexcited; If ReqPFExt is set to false =…","ds":"Información de excitación de la consigna de factor de potencia solicitada; ReqPFExt verdadero = sobreexcitado."},{"n":"ReqPF","t":"MV","d":"Requested PF results as a measurement or calculation. If the quality attribute for this power factor value is set to…","ds":"Factor de potencia solicitado como medida o cálculo (según la calidad del valor)."},{"n":"PFGnTgtSpt","t":"APC","d":"Target power factor setpoint when generating. PFSign (in MMXU) defines what convention is in use. The power factor…","ds":"Consigna de factor de potencia objetivo al generar; el convenio lo define PFSign (en MMXU)."},{"n":"PFGnExtQud","t":"SPC","d":"PF excitation setpoint when discharging / generating to indicate which quadrant to go to when switching from…","ds":"Consigna de excitación del FP al descargar/generar: indica a qué cuadrante ir al conmutar."},{"n":"PFLodTgtSpt","t":"APC","d":"Target power factor setpoint when acting as a load (consuming, charging). PFSign (in MMXU) defines what convention is…","ds":"Consigna de factor de potencia objetivo al actuar como carga (consumo/carga); convenio según PFSign."},{"n":"PFLodExtQud","t":"SPC","d":"PF excitation setpoint when charging / load to indicate which quadrant to go to when switching from load to…","ds":"Consigna de excitación del FP al cargar/consumir: indica a qué cuadrante ir al conmutar."}],"src":"7-420"},{"n":"DFPM","g":"D","en":"Fuel processing module","es":"Módulo de procesamiento de combustible","fav":0,"dos":[{"n":"FPMSt","t":"SPS","d":"FPM state; True = on; False = off","ds":"Estado del módulo de procesamiento de combustible (FPM); verdadero = encendido."},{"n":"InAccmWh","t":"MV","d":"Accumulated input energy","ds":"Energía de entrada acumulada."},{"n":"OutAccmWh","t":"MV","d":"Accumulated output energy","ds":"Energía de salida acumulada."},{"n":"CnvEfc","t":"MV","d":"Conversion efficiency","ds":"Eficiencia de conversión."},{"n":"ProcTyp","t":"ENG","d":"FPM processing type","ds":"Tipo de procesamiento del FPM."},{"n":"ThmRtg","t":"ASG","d":"FPM output power rating (thermal)","ds":"Potencia nominal de salida (térmica) del FPM."},{"n":"InFuelTyp","t":"ENG","d":"FPM input fuel type","ds":"Tipo de combustible de entrada del FPM."},{"n":"OutFuelTyp","t":"ENG","d":"FPM output fuel type: e.g. Hydrogen, Reformate","ds":"Tipo de combustible de salida del FPM (p. ej. hidrógeno, reformado)."}],"src":"7-420"},{"n":"DGEN","g":"D","en":"DER generating unit","es":"Unidad generadora DER","fav":1,"dos":[{"n":"GnOpSt","t":"ENS","d":"(deprecated) Generation operational state","ds":"(obsoleto) Estado operativo de la generación."},{"n":"OpTmsRs","t":"INS","d":"(deprecated) Total time generator has operated – re-settable: accumulated time since the last time the counter was reset","ds":"(obsoleto) Tiempo total de operación del generador (reiniciable), acumulado desde el último reinicio."},{"n":"GnH","t":"HMV","d":"(deprecated) Generator harmonics","ds":"(obsoleto) Armónicos del generador."},{"n":"GnCtl","t":"DPC","d":"(deprecated) Starts or stops the generator: Start = True, Stop = False, other states indicate error condition","ds":"(obsoleto) Arranca/para el generador: verdadero = arrancar, falso = parar (otros estados = error)."},{"n":"GnRL","t":"DPC","d":"(deprecated) Raises or lowers the generation level by steps: Raise = True, Lower = False, other states indicate error…","ds":"(obsoleto) Sube/baja el nivel de generación por pasos: verdadero = subir, falso = bajar (otros = error)."},{"n":"GnBlk","t":"SPC","d":"(deprecated) Set generator as blocked: True = blocked from being turned on","ds":"(obsoleto) Bloquea el generador: verdadero = no puede encenderse."},{"n":"GnOnCntRs","t":"SPC","d":"(deprecated) Reset the number of times that the generator has been turned on.","ds":"(obsoleto) Reinicia el contador de encendidos del generador."},{"n":"PerStrCntRs","t":"SPC","d":"(deprecated) Reset the count of starts in period.","ds":"(obsoleto) Reinicia el contador de arranques del periodo."},{"n":"InclGn","t":"ORG","d":"Included generator. This DO points to an instance of DGEN","ds":"Generador incluido; apunta a una instancia de DGEN."},{"n":"DERUnit","t":"ORG","d":"Reference to the DER Unit LN which may be associated to this generic model LN","ds":"Referencia al nodo lógico de la unidad DER asociado a este modelo genérico."},{"n":"EqGn","t":"ORG","d":"Reference to the equivalent DGEN instance reflecting the generation aspects of the DER","ds":"Referencia a la instancia DGEN equivalente que refleja la generación del DER."}],"src":"7-420"},{"n":"DHFT","g":"D","en":"Frequency high ride-through","es":"Soporte ante frecuencia alta (ride-through)","fav":0,"dos":[{"n":"HzChgMaxRte","t":"ING","d":"Maximum rate of change of frequency (ROCOF) for which DER must still remain connected","ds":"Máxima tasa de cambio de frecuencia (ROCOF) con la que el DER debe permanecer conectado."}],"src":"7-420"},{"n":"DHFW","g":"D","en":"Set active power based on frequency (high)","es":"Potencia activa según frecuencia, condición de frecuencia alta","fav":0,"dos":[],"src":"7-420"},{"n":"DHVT","g":"D","en":"Voltage high ride-through","es":"Soporte ante tensión alta (ride-through)","fav":0,"dos":[],"src":"7-420"},{"n":"DINV","g":"D","en":"Inverter","es":"Inversor","fav":1,"dos":[{"n":"InvACLosAlm","t":"SPS","d":"Alarm trigger status: Inverter detects loss of AC power","ds":"Alarma: el inversor detecta pérdida de alimentación de CA."},{"n":"InvDCLosAlm","t":"SPS","d":"Alarm trigger status: Inverter detects loss of DC power","ds":"Alarma: el inversor detecta pérdida de alimentación de CC."},{"n":"InvGriLosAlm","t":"SPS","d":"Alarm trigger status: Inverter detects loss of grid power","ds":"Alarma: el inversor detecta pérdida de la red."},{"n":"InvSwAlm","t":"SPS","d":"Alarm trigger status: Inverter contactor switch open or closed\": True = alarm, False = normal","ds":"Alarma: contactor del inversor abierto/cerrado; verdadero = alarma, falso = normal."},{"n":"Stdby","t":"SPS","d":"If true, the inverter stand-by status is active.","ds":"Verdadero si el inversor está en estado de espera (stand-by)."},{"n":"CurLev","t":"SPS","d":"If true, the DC current level available for operation is sufficient.","ds":"Verdadero si el nivel de corriente de CC disponible es suficiente para operar."},{"n":"InvManStopSt","t":"SPS","d":"Inverter manual shutdown command received","ds":"Se recibió la orden de apagado manual del inversor."},{"n":"GriModSt","t":"ENS","d":"(deprecated) Current mode of connection to the grid.","ds":"(obsoleto) Modo actual de conexión a la red."},{"n":"VArAvl","t":"MV","d":"(deprecated) The amount of reactive power available without impacting active power output.","ds":"(obsoleto) Potencia reactiva disponible sin afectar la potencia activa de salida."},{"n":"DCVSpt","t":"APC","d":"DC voltage setpoint of the inverter (the cold-up and warm-up attribute may be used as default configured values)","ds":"Consigna de tensión de CC del inversor (los atributos cold-up/warm-up sirven como valores por defecto)."},{"n":"InvSwTyp","t":"ENG","d":"Type of inverter switch (nameplate information).","ds":"Tipo de conmutador del inversor (dato de placa)."},{"n":"InvCtlSrc","t":"ENG","d":"Inverter control source: current, voltage, voltage-current","ds":"Fuente de control del inversor: corriente, tensión o tensión-corriente."},{"n":"WRtg","t":"ASG","d":"Rated active power of the inverter","ds":"Potencia activa nominal del inversor."},{"n":"VARtg","t":"ASG","d":"The continuous apparent power capability of the power inverter.","ds":"Capacidad de potencia aparente continua del inversor."},{"n":"WVArVLim","t":"CSG","d":"PQV set of limiting curves.","ds":"Conjunto de curvas límite P-Q-V."},{"n":"WVArVLimSet","t":"CSG","d":"Active curve characteristic curve for PQV limit.","ds":"Curva característica activa del límite P-Q-V."},{"n":"SwHz","t":"ASG","d":"Nominal frequency of switching.","ds":"Frecuencia nominal de conmutación."},{"n":"PhsACfg","t":"ENG","d":"Inverter phase A feed configuration.","ds":"Configuración de alimentación de la fase A del inversor."},{"n":"PhsBCfg","t":"ENG","d":"Inverter phase B feed configuration.","ds":"Configuración de alimentación de la fase B del inversor."},{"n":"PhsCCfg","t":"ENG","d":"Inverter phase C feed configuration.","ds":"Configuración de alimentación de la fase C del inversor."},{"n":"GriMod","t":"ENG","d":"(deprecated) Power system connect modes to the power grid.","ds":"(obsoleto) Modos de conexión del sistema a la red."},{"n":"OutHzSet","t":"ASG","d":"(deprecated) Frequency setting.","ds":"(obsoleto) Ajuste de frecuencia."},{"n":"OutPFSet","t":"ASG","d":"(deprecated) Power factor setting as angle.","ds":"(obsoleto) Ajuste del factor de potencia como ángulo."},{"n":"OutVArSet","t":"ASG","d":"(deprecated) Target reactive power of the inverter","ds":"(obsoleto) Potencia reactiva objetivo del inversor."}],"src":"7-420"},{"n":"DLFT","g":"D","en":"Frequency low ride-through","es":"Soporte ante frecuencia baja (ride-through)","fav":0,"dos":[{"n":"HzChgMaxRte","t":"ING","d":"Maximum rate of change of frequency (ROCOF) for which DER must still remain connected","ds":"Máxima tasa de cambio de frecuencia (ROCOF) con la que el DER debe permanecer conectado."}],"src":"7-420"},{"n":"DLFW","g":"D","en":"Set active power based on frequency (low)","es":"Potencia activa según frecuencia, condición de frecuencia baja","fav":0,"dos":[],"src":"7-420"},{"n":"DLOD","g":"D","en":"Load","es":"Carga","fav":0,"dos":[{"n":"InclLod","t":"ORG","d":"Included load resource. This DO points to an instance of DLOD.","ds":"Recurso de carga incluido; apunta a una instancia de DLOD."},{"n":"DERUnit","t":"ORG","d":"Reference to the DER Unit LN which may be associated to this generic model LN","ds":"Referencia al nodo lógico de la unidad DER asociado a este modelo genérico."},{"n":"EqLod","t":"ORG","d":"Reference to the equivalent DLOD instance reflecting the load aspects of the DER","ds":"Referencia a la instancia DLOD equivalente que refleja la carga del DER."}],"src":"7-420"},{"n":"DLVT","g":"D","en":"Voltage low ride-through","es":"Soporte ante tensión baja (ride-through, LVRT)","fav":0,"dos":[],"src":"7-420"},{"n":"DMDR","g":"D","en":"Mixed combined DER","es":"DER combinado mixto","fav":0,"dos":[{"n":"InclDER","t":"ORG","d":"Reference to included combined DER resource. This DO points to an instance of DMDR.","ds":"Referencia al recurso DER combinado incluido; apunta a una instancia de DMDR."},{"n":"InclGn","t":"ORG","d":"Reference to included generator resource. This DO points to an instance of DGEN.","ds":"Referencia al recurso generador incluido; apunta a una instancia de DGEN."},{"n":"InclSto","t":"ORG","d":"Reference to included storage load resource. This DO points to an instance of DSTO.","ds":"Referencia al recurso de almacenamiento incluido; apunta a una instancia de DSTO."},{"n":"InclLod","t":"ORG","d":"Reference to included load resource. This DO points to an instance of DLOD.","ds":"Referencia al recurso de carga incluido; apunta a una instancia de DLOD."},{"n":"EqGn","t":"ORG","d":"Reference to the equivalent DGEN instance reflecting the generation aspects of the DER","ds":"Referencia a la instancia DGEN equivalente que refleja la generación del DER."},{"n":"EqSto","t":"ORG","d":"Reference to the equivalent DSTO instance reflecting the storage aspects of the DER","ds":"Referencia a la instancia DSTO equivalente que refleja el almacenamiento del DER."},{"n":"EqLod","t":"ORG","d":"Reference to the equivalent DLOD instance reflecting the load aspects of the DER","ds":"Referencia a la instancia DLOD equivalente que refleja la carga del DER."}],"src":"7-420"},{"n":"DPCC","g":"D","en":"Point of Common Coupling (PCC)","es":"Punto de acoplamiento común (PCC)","fav":0,"dos":[{"n":"AreaEpsEcpId","t":"VSG","d":"Identification of the ECP from the Area Electric Power System","ds":"Identificación del punto de conexión eléctrica (ECP) del sistema eléctrico de área."},{"n":"AreaEpsWMax","t":"ASG","d":"Maximum active power at the PCC for area EPS","ds":"Potencia activa máxima en el PCC para el sistema eléctrico de área (EPS)."}],"src":"7-420"},{"n":"DPMC","g":"D","en":"Power Management Capabilities","es":"Capacidades de gestión de potencia","fav":0,"dos":[{"n":"PFExtQudEsp","t":"SPS","d":"Effective PFExtension considered by the DPMC LN : True = Underexcited; False = Overexcited","ds":"Extensión de FP efectiva considerada por el nodo DPMC; verdadero = subexcitado, falso = sobreexcitado."},{"n":"ReqPFExtQud","t":"SPS","d":"Complementary parameter of the ReqPF of same instance : True = Underexcited; False = Overexcited","ds":"Parámetro complementario del ReqPF de la misma instancia; verdadero = subexcitado, falso = sobreexcitado."},{"n":"WTopFct","t":"ORS","d":"Current top priority operational function driving the setting of the expected active power of the concerned DER.","ds":"Función operativa de mayor prioridad que fija la potencia activa esperada del DER."},{"n":"VArTopFct","t":"ORS","d":"Current top priority operational function driving the setting of the expected reactive power of the concerned DER.","ds":"Función operativa de mayor prioridad que fija la potencia reactiva esperada del DER."},{"n":"PQSt","t":"ENS","d":"status of the power vector expressed through one of the 9 zones of the PQ diagram quadrant, based on the signing…","ds":"Estado del vector de potencia, expresado mediante una de las 9 zonas del diagrama P-Q."},{"n":"DifWEsp","t":"MV","d":"Effective differential active power setpoint of the same instance considered by the DPMC LN","ds":"Consigna diferencial efectiva de potencia activa considerada por el nodo DPMC."},{"n":"DifVArEsp","t":"MV","d":"Effective differential reactive power setpoint of the same instance considered by the DPMC LN","ds":"Consigna diferencial efectiva de potencia reactiva considerada por el nodo DPMC."},{"n":"PFEsp","t":"MV","d":"Effective power factor setpoint considered by the DPMC LN","ds":"Consigna efectiva de factor de potencia considerada por el nodo DPMC."},{"n":"ReqPF","t":"MV","d":"Power Factor requested from either a (DER) resource controlled by this power management function or from a…","ds":"Factor de potencia solicitado a un recurso DER controlado por esta función de gestión de potencia."},{"n":"ReqW","t":"MV","d":"Active power requested from either a (DER) resource controlled by this power management function or from a…","ds":"Potencia activa solicitada a un recurso DER controlado por esta función de gestión de potencia."},{"n":"ReqTotW","t":"MV","d":"Total active power requested to the (DER) resource associated to this power management function. This resource may be…","ds":"Potencia activa total solicitada al recurso DER asociado a esta función de gestión de potencia."},{"n":"ReqWMin","t":"MV","d":"Minimum active power requested from either a (DER) resource controlled by this power management function or from a…","ds":"Potencia activa mínima solicitada a un recurso DER controlado por esta función."},{"n":"ReqWMax","t":"MV","d":"Maximum active power requested from either a (DER) resource controlled by this power management function or from a…","ds":"Potencia activa máxima solicitada a un recurso DER controlado por esta función."},{"n":"ReqTotWMin","t":"MV","d":"Minimum total active power requested to the (DER) resource associated to this power management function. This resource…","ds":"Potencia activa total mínima solicitada al recurso DER asociado a esta función."},{"n":"ReqTotWMax","t":"MV","d":"Maximum total active power requested to the (DER) resource associated to this power management function. This resource…","ds":"Potencia activa total máxima solicitada al recurso DER asociado a esta función."},{"n":"ReqVAr","t":"MV","d":"Reactive power requested from either a (DER) resource controlled by this power management function or from a…","ds":"Potencia reactiva solicitada a un recurso DER controlado por esta función."},{"n":"ReqTotVAr","t":"MV","d":"Total reactive power requested to the (DER) resource associated to this power management function. This resource may…","ds":"Potencia reactiva total solicitada al recurso DER asociado a esta función."},{"n":"ReqVArMin","t":"MV","d":"Minimum reactive power requested from either a (DER) resource controlled by this power management function or from a…","ds":"Potencia reactiva mínima solicitada a un recurso DER controlado por esta función."},{"n":"ReqVArMax","t":"MV","d":"Maximum reactive power requested from either a (DER) resource controlled by this power management function or from a…","ds":"Potencia reactiva máxima solicitada a un recurso DER controlado por esta función."},{"n":"ReqTotVArMin","t":"MV","d":"Minimum total reactive power requested to the (DER) resource associated to this power management function. This…","ds":"Potencia reactiva total mínima solicitada al recurso DER asociado a esta función."},{"n":"ReqTotVArMax","t":"MV","d":"Maximum total reactive power requested to the (DER) resource associated to this power management function. This…","ds":"Potencia reactiva total máxima solicitada al recurso DER asociado a esta función."},{"n":"WSpt","t":"APC","d":"Active power setpoint. Its mxVal attribute reflects the value of the setpoint that is requested.","ds":"Consigna de potencia activa; su atributo mxVal refleja el valor solicitado."},{"n":"DifWSpt","t":"APC","d":"Active differential power setpoint. Its mxVal attribute reflects the value of the setpoint that is requested.","ds":"Consigna diferencial de potencia activa; su atributo mxVal refleja el valor solicitado."},{"n":"WMinSpt","t":"APC","d":"Minimum limiting setpoint of the DER's active power. Its mxVal attribute reflects the value of the setpoint that is…","ds":"Consigna límite mínima de potencia activa del DER; su atributo mxVal refleja el valor solicitado."},{"n":"WMaxSpt","t":"APC","d":"Limiting setpoint of the DER's active power. Its mxVal attribute reflects the value of the setpoint that is requested.","ds":"Consigna límite de potencia activa del DER; su atributo mxVal refleja el valor solicitado."},{"n":"VArSpt","t":"APC","d":"Received reactive power setpoint. Its mxVal attribute reflects the value of the setpoint that is applied.","ds":"Consigna de potencia reactiva recibida; su atributo mxVal refleja el valor aplicado."},{"n":"DifVArSpt","t":"APC","d":"Reactive differential power setpoint. Its mxVal attribute reflects the value of the setpoint that is requested.","ds":"Consigna diferencial de potencia reactiva; su atributo mxVal refleja el valor solicitado."},{"n":"VArMaxSpt","t":"APC","d":"(Permanent control) Maximum limiting setpoint of the DER's reactive power. Its mxVal attribute reflects the value of…","ds":"(Control permanente) Consigna límite máxima de potencia reactiva del DER; mxVal refleja el valor solicitado."},{"n":"VArMinSpt","t":"APC","d":"Minimum limiting setpoint of the DER's reactive power. Its mxVal attribute reflects the value of the setpoint that is…","ds":"Consigna límite mínima de potencia reactiva del DER; su atributo mxVal refleja el valor solicitado."},{"n":"PFSpt","t":"APC","d":"Power factor set point. Its mxVal attribute reflects the value of the setpoint that is requested.","ds":"Consigna de factor de potencia; su atributo mxVal refleja el valor solicitado."},{"n":"PFExtQudSpt","t":"SPC","d":"Complementary PF setpoint parameter of the PFSpt of same instance: (controllable) True = Underexcited; False =…","ds":"Parámetro complementario de la consigna de FP (controlable); verdadero = subexcitado, falso = sobreexcitado."},{"n":"CeaEgzCtl","t":"SPC","d":"(controllable) Operating with value true initiates the cease to energize state of the DER (see definition of \"cease to…","ds":"Controlable: el valor verdadero inicia el estado de cese de energización del DER."},{"n":"RenChaEna","t":"SPC","d":"if true, enables charging only from renewable source, otherwise allows charging from any sources","ds":"Verdadero si sólo se permite cargar desde fuente renovable; en caso contrario, desde cualquier fuente."},{"n":"DERRef","t":"ORG","d":"Reference to the DER resource LN (a child of DERResourceLN)","ds":"Referencia al nodo lógico del recurso DER (hijo de DERResourceLN)."},{"n":"OutEcpRef","t":"ORG","d":"Reference to a Electrical Reference Point LN (a child of ElectricalReferencePointLN) which the power management…","ds":"Referencia a un nodo de punto de referencia eléctrica (hijo de ElectricalReferencePointLN)."},{"n":"FctRef","t":"ORG","d":"Reference to an Operational Function LN (a child of OperationalFunctionLN)","ds":"Referencia a un nodo de función operativa (hijo de OperationalFunctionLN)."},{"n":"StrWRpuPct","t":"ASG","d":"Soft-start reconnection active power ramp up rate. Ramp rate as percentage of WMax","ds":"Tasa de rampa de potencia activa en la reconexión con arranque suave (porcentaje de WMax)."}],"src":"7-420"},{"n":"DPVA","g":"D","en":"Photovoltaics array characteristics","es":"Características del arreglo fotovoltaico","fav":1,"dos":[{"n":"Typ","t":"ENG","d":"Assembly type","ds":"Tipo de ensamblaje."},{"n":"GndConn","t":"ENG","d":"Type of ground connection","ds":"Tipo de conexión a tierra."},{"n":"MdulCnt","t":"ING","d":"Number of modules per string","ds":"Número de módulos por rama (string)."},{"n":"StrgCnt","t":"ING","d":"Number of parallel strings per sub-array","ds":"Número de ramas en paralelo por subarreglo."},{"n":"SubArrCnt","t":"ING","d":"Number of parallel sub-arrays per array","ds":"Número de subarreglos en paralelo por arreglo."},{"n":"ArrArea","t":"ASG","d":"Array area","ds":"Área del arreglo (fotovoltaico)."},{"n":"ArrWRtg","t":"ASG","d":"Array active power rating (watts peak – watts p)","ds":"Potencia activa nominal del arreglo (vatios pico, Wp)."},{"n":"Tilt","t":"ASG","d":"Assembly fixed tilt – degrees from horizontal (may be seasonally adjusted)","ds":"Inclinación fija del ensamblaje, en grados desde la horizontal (ajustable por estación)."},{"n":"Azi","t":"ASG","d":"Assembly azimuth – degrees from true north","ds":"Acimut del ensamblaje, en grados desde el norte verdadero."}],"src":"7-420"},{"n":"DPVC","g":"D","en":"Photovoltaics array controller","es":"Controlador del arreglo fotovoltaico","fav":0,"dos":[{"n":"CtlModSt","t":"INS","d":"(deprecated) Array control mode status","ds":"(obsoleto) Estado del modo de control del arreglo."},{"n":"PVCtlSt","t":"ENS","d":"Array control mode status","ds":"Estado del modo de control del arreglo."},{"n":"ArrModCtl","t":"ENC","d":"Mode selected to control the power output of the array","ds":"Modo seleccionado para controlar la potencia de salida del arreglo."},{"n":"TrkRefV","t":"ASG","d":"Peak power tracker reference voltage","ds":"Tensión de referencia del seguidor de punto de máxima potencia (MPPT)."},{"n":"TrkWkupV","t":"ASG","d":"Power tracker wake-up voltage","ds":"Tensión de despertar (wake-up) del seguidor de potencia."},{"n":"TrkDlWkupTms","t":"ING","d":"Time delay for PV wake-up","ds":"Retardo para el despertar del FV."},{"n":"TrkDlSlpTms","t":"ING","d":"Time delay for PV sleep test","ds":"Retardo para la prueba de reposo (sleep) del FV."},{"n":"TrkSlpW","t":"ASG","d":"PV power point to begin sleep test timer","ds":"Punto de potencia FV a partir del cual arranca el temporizador de prueba de reposo."},{"n":"TrkRte","t":"ING","d":"Power tracker update rate","ds":"Tasa de actualización del seguidor de potencia."},{"n":"TrkVStep","t":"ASG","d":"Voltage perturbation step of power tracker","ds":"Paso de perturbación de tensión del seguidor de potencia."}],"src":"7-420"},{"n":"DPVM","g":"D","en":"Photovoltaics module ratings","es":"Valores nominales del módulo fotovoltaico","fav":0,"dos":[{"n":"AVCrvIx","t":"INS","d":"Index into active point of the AV curve","ds":"Índice al punto activo de la curva A-V (corriente-tensión)."},{"n":"MdulCfgTyp","t":"ENG","d":"PV module configuration type","ds":"Tipo de configuración del módulo FV."},{"n":"MdulAVCrv","t":"CSG","d":"Amp-Volt curve of module at STC3)","ds":"Curva corriente-tensión (A-V) del módulo en condiciones estándar (STC)."},{"n":"MdulWRtg","t":"ASG","d":"Module rated power at active power peak STC","ds":"Potencia nominal del módulo en el pico de potencia activa (STC)."},{"n":"MdulW200Rtg","t":"ASG","d":"Module rated power as active power peak at 200 W/m2","ds":"Potencia nominal del módulo (pico de potencia activa) a 200 W/m²."},{"n":"MaxMdulV","t":"ASG","d":"Module voltage at max power at STC","ds":"Tensión del módulo en la máxima potencia (STC)."},{"n":"MaxMdulA","t":"ASG","d":"Module current at max power at STC","ds":"Corriente del módulo en la máxima potencia (STC)."},{"n":"MdulOcV","t":"ASG","d":"Module open circuit voltage (Voc at STC)","ds":"Tensión de circuito abierto del módulo (Voc en STC)."},{"n":"MdulScA","t":"ASG","d":"Module short circuit current (Isc at STC)","ds":"Corriente de cortocircuito del módulo (Isc en STC)."},{"n":"MdulWTmpDrt","t":"ASG","d":"Module power/temperature derate as percent of degrees above 25 ºC","ds":"Reducción de potencia del módulo por temperatura (% por grado sobre 25 °C)."},{"n":"MdulATmpDrt","t":"ASG","d":"Module current/temperature derate as percent of degrees above 25 ºC","ds":"Reducción de corriente del módulo por temperatura (% por grado sobre 25 °C)."},{"n":"MdulVTmpDrt","t":"ASG","d":"Module voltage/temperature derate as voltage/degrees above 25 ºC","ds":"Reducción de tensión del módulo por temperatura (V por grado sobre 25 °C)."},{"n":"MdulDrtPct","t":"ASG","d":"Module age derating as percent over time","ds":"Reducción del módulo por envejecimiento (% a lo largo del tiempo)."}],"src":"7-420"},{"n":"DRGS","g":"D","en":"Provide dynamic reactive current support","es":"Soporte dinámico de corriente reactiva","fav":0,"dos":[{"n":"HiVRtSt","t":"SPS","d":"If true, high voltage ride-through incident is occurring","ds":"Verdadero si está ocurriendo un evento de soporte ante sobretensión (HVRT)."},{"n":"LoVRtSt","t":"SPS","d":"If true, low voltage ride-through incident is occurring","ds":"Verdadero si está ocurriendo un evento de soporte ante subtensión (LVRT)."},{"n":"ReqA","t":"MV","d":"Requested amps, calculated based on the dynamic reactive current support algorithm.","ds":"Corriente solicitada, calculada según el algoritmo de soporte dinámico de corriente reactiva."},{"n":"DelV","t":"MV","d":"Delta voltage","ds":"Variación de tensión (delta)."},{"n":"VAv","t":"MV","d":"Moving average voltage","ds":"Tensión promedio móvil."},{"n":"ArGraMod","t":"SPG","d":"Mode of reactive current characteristic: selects between that behaviour where gradients trend toward zero at the…","ds":"Modo de la característica de corriente reactiva (selecciona el comportamiento de los gradientes)."},{"n":"ArGraSag","t":"ASG","d":"Gradient for reactive current during a voltage sag (0 gradient implies no reactive current feed-in)","ds":"Gradiente de corriente reactiva durante un hueco de tensión (0 = sin inyección de reactiva)."},{"n":"ArGraSwl","t":"ASG","d":"Gradient for reactive current during a voltage swell (0 gradient implies no reactive current feed-in)","ds":"Gradiente de corriente reactiva durante una sobretensión (0 = sin inyección de reactiva)."},{"n":"HysBlkZnV","t":"ASG","d":"Hysteresis voltage","ds":"Tensión de histéresis."},{"n":"BlkZnV","t":"ASG","d":"Block zone voltage","ds":"Tensión de la zona de bloqueo."},{"n":"BlkZnTmms","t":"ING","d":"Block zone time (in milliseconds)","ds":"Tiempo de la zona de bloqueo (ms)."},{"n":"FilTms","t":"ING","d":"Filter time window for calculating moving average voltage","ds":"Ventana de tiempo del filtro para calcular la tensión promedio móvil."},{"n":"HoldTmms","t":"ING","d":"Hold time (in milliseconds)","ds":"Tiempo de retención (ms)."},{"n":"DbVMin","t":"ASG","d":"Lower limit, voltage dead band","ds":"Límite inferior de la banda muerta de tensión."},{"n":"DbVMax","t":"ASG","d":"Upper limit, voltage dead band","ds":"Límite superior de la banda muerta de tensión."},{"n":"VArSptRef","t":"ENG","d":"Enumeration for reference of reactive power. Selects which setpoint is active. Also specifies whether active or…","ds":"Enumeración de la referencia de potencia reactiva; selecciona qué consigna está activa."}],"src":"7-420"},{"n":"DRTF","g":"D","en":"Rectifier","es":"Rectificador","fav":0,"dos":[{"n":"VRegTyp","t":"ENG","d":"Type of voltage regulation.","ds":"Tipo de regulación de tensión."},{"n":"CnvTyp","t":"ENG","d":"Type of AC to DC conversion.","ds":"Tipo de conversión de CA a CC."},{"n":"OutFilTyp","t":"ENG","d":"Type of output filter.","ds":"Tipo de filtro de salida."},{"n":"InWavTyp","t":"ENG","d":"Type of input waveform conditioning.","ds":"Tipo de acondicionamiento de la forma de onda de entrada."},{"n":"OutVSet","t":"ASG","d":"Output voltage setting.","ds":"Ajuste de tensión de salida."},{"n":"OutALim","t":"ASG","d":"Output current limit","ds":"Límite de corriente de salida."}],"src":"7-420"},{"n":"DSTK","g":"D","en":"Fuel cell stack","es":"Pila de celda de combustible (stack)","fav":0,"dos":[{"n":"StcSt","t":"SPS","d":"Stack state; True = on, False = off","ds":"Estado de la pila (stack); verdadero = encendida, falso = apagada."},{"n":"CelVTrCnt","t":"INS","d":"Count of cell low voltage trips","ds":"Número de disparos por baja tensión de celda."},{"n":"StcLodTms","t":"INS","d":"Accumulated stack load time","ds":"Tiempo de carga (operación) acumulado de la pila."},{"n":"MaintTms","t":"INS","d":"Time until next maintenance","ds":"Tiempo hasta el próximo mantenimiento."},{"n":"StcWh","t":"MV","d":"Accumulated stack energy","ds":"Energía acumulada de la pila."},{"n":"StcEfcPct","t":"MV","d":"Instantaneous stack efficiency as percent","ds":"Eficiencia instantánea de la pila (porcentaje)."},{"n":"OutDCV","t":"MV","d":"Stack voltage in DC volts","ds":"Tensión de la pila (voltios CC)."},{"n":"OutDCA","t":"MV","d":"Stack direct current","ds":"Corriente continua de la pila."},{"n":"InClTmp","t":"MV","d":"Stack inlet coolant temperature","ds":"Temperatura del refrigerante a la entrada de la pila."},{"n":"OutClTmp","t":"MV","d":"Stack outlet coolant temperature","ds":"Temperatura del refrigerante a la salida de la pila."},{"n":"ClFlwRte","t":"MV","d":"Coolant flow rate","ds":"Caudal de refrigerante."},{"n":"ClPres","t":"MV","d":"Coolant inlet pressure","ds":"Presión del refrigerante a la entrada."},{"n":"H2FlwRte","t":"MV","d":"Hydrogen (or reformate) flow rate","ds":"Caudal de hidrógeno (o reformado)."},{"n":"InH2Pres","t":"MV","d":"Inlet hydrogen pressure","ds":"Presión de hidrógeno a la entrada."},{"n":"InOxFlwRte","t":"MV","d":"Input air or oxygen flow rate for the fuel cell chemical process","ds":"Caudal de aire u oxígeno de entrada para el proceso químico de la pila de combustible."},{"n":"InOxPres","t":"MV","d":"Inlet oxidant pressure","ds":"Presión del oxidante a la entrada."},{"n":"StcWRtg","t":"ASG","d":"Stack power rating","ds":"Potencia nominal de la pila."},{"n":"StcVRtg","t":"ASG","d":"Stack voltage rating","ds":"Tensión nominal de la pila."},{"n":"StcARtg","t":"ASG","d":"Stack current rating","ds":"Corriente nominal de la pila."},{"n":"StcFuelTyp","t":"ENG","d":"Stack input fuel type","ds":"Tipo de combustible de entrada de la pila."},{"n":"CelCnt","t":"ING","d":"Count of cells in stack","ds":"Número de celdas en la pila."}],"src":"7-420"},{"n":"DSTO","g":"D","en":"Energy storage","es":"Almacenamiento de energía","fav":1,"dos":[{"n":"EqSto","t":"ORG","d":"Reference to the equivalent DSTO instance reflecting the generic storage aspects of the storage unit","ds":"Referencia a la instancia DSTO equivalente que refleja el almacenamiento genérico de la unidad."},{"n":"InclSto","t":"ORG","d":"References to Included storage resource, which could be virtual, aggregated, or physical. This DO points to an…","ds":"Referencia al recurso de almacenamiento incluido (virtual, agregado o físico)."},{"n":"DERUnit","t":"ORG","d":"Reference to the DER Unit LN which may be associated to this generic model LN","ds":"Referencia al nodo lógico de la unidad DER asociado a este modelo genérico."}],"src":"7-420"},{"n":"DTCD","g":"D","en":"Coordinated charge/discharge operational function","es":"Función de carga/descarga coordinada","fav":0,"dos":[{"n":"SocDate","t":"TCS","d":"Coordinated Charge/Discharge Date of Reference. Date and time that the SOC was last measured or computed, used by…","ds":"Fecha/hora de referencia de la carga/descarga coordinada: cuándo se midió o calculó el SOC por última vez."},{"n":"WhReq","t":"MV","d":"Coordinated Charge/Discharge Energy Request. Calculated amount of energy that must be transferred (charge or…","ds":"Energía solicitada para la carga/descarga coordinada: cantidad que debe transferirse."},{"n":"DurMin","t":"MV","d":"Calculated coordinated Charge/Discharge Minimum Charging Duration. Minimum duration in seconds to move from the SOC at…","ds":"Duración mínima de carga calculada (segundos) para la carga/descarga coordinada."},{"n":"SocUseTgtPct","t":"ING","d":"Coordinated Charge/Discharge Target State of Charge. Charge that the system is expected to achieve, as a percentage of…","ds":"SOC objetivo de la carga/descarga coordinada (porcentaje)."},{"n":"DateTgt","t":"TSG","d":"Coordinated Charge/Discharge Target Date. Date and time by which the storage system must reach the target SOC.","ds":"Fecha/hora objetivo en la que el almacenamiento debe alcanzar el SOC objetivo."},{"n":"ChaDurMax","t":"ING","d":"Coordinated Charge/Discharge Duration at Maximum Charge Rate. Duration that energy can be stored at the Maximum Charge…","ds":"Duración a máxima tasa de carga: tiempo que puede almacenarse energía a esa tasa."},{"n":"DschDurMax","t":"ING","d":"Coordinated Charge/Discharge Duration at Maximum Charge Rate. Duration in seconds that energy can be