 delivered at the…","ds":"Duración (segundos) a máxima tasa de descarga: tiempo que puede entregarse energía a esa tasa."}],"src":"7-420"},{"n":"DTRC","g":"D","en":"Tracking controller","es":"Controlador de seguimiento solar (tracking)","fav":0,"dos":[{"n":"TrkAlm","t":"SPS","d":"Alarm trigger status: Tracking alarm – True: alarm condition","ds":"Alarma de seguimiento (tracker); verdadero = condición de alarma."},{"n":"TrkSt","t":"ENS","d":"Tracking status","ds":"Estado del seguimiento (tracker)."},{"n":"AziDeg","t":"MV","d":"Device azimuth degrees from true north toward east positive","ds":"Acimut del dispositivo en grados desde el norte verdadero (positivo hacia el este)."},{"n":"ElDeg","t":"MV","d":"Device elevation degrees from horizontal","ds":"Elevación del dispositivo en grados desde la horizontal."},{"n":"TrkCtl","t":"ENC","d":"Tracking command","ds":"Comando de seguimiento (tracker)."},{"n":"TrkTyp","t":"ENG","d":"Tracking type","ds":"Tipo de seguimiento."},{"n":"TrkTech","t":"ENG","d":"Tracking technology","ds":"Tecnología de seguimiento."},{"n":"StowAziDeg","t":"ASG","d":"Stow azimuth degrees from true north toward east positive","ds":"Acimut de resguardo (stow) en grados desde el norte verdadero (positivo al este)."},{"n":"StowElDeg","t":"ASG","d":"Stow elevation from horizontal","ds":"Elevación de resguardo (stow) desde la horizontal."},{"n":"StormAziDeg","t":"ASG","d":"Storm azimuth degrees from true north toward east positive","ds":"Acimut de tormenta en grados desde el norte verdadero (positivo al este)."},{"n":"StormElDeg","t":"ASG","d":"Storm elevation from horizontal","ds":"Elevación de tormenta desde la horizontal."},{"n":"SnwAziDeg","t":"ASG","d":"Snow azimuth degrees from true north toward east positive","ds":"Acimut de nieve en grados desde el norte verdadero (positivo al este)."},{"n":"SnwElDeg","t":"ASG","d":"Snow elevation from horizontal","ds":"Elevación de nieve desde la horizontal."},{"n":"NightAziDeg","t":"ASG","d":"Night azimuth degrees from true north toward east positive","ds":"Acimut nocturno en grados desde el norte verdadero (positivo al este)."},{"n":"NightElDeg","t":"ASG","d":"Night elevation from horizontal","ds":"Elevación nocturna desde la horizontal."},{"n":"MaintAziDeg","t":"ASG","d":"Maintenance azimuth degrees from true north toward east positive","ds":"Acimut de mantenimiento en grados desde el norte verdadero (positivo al este)."},{"n":"MaintElDeg","t":"ASG","d":"Maintenance elevation from horizontal","ds":"Elevación de mantenimiento desde la horizontal."},{"n":"IntvAzi","t":"ASG","d":"Azimuth interval, for sensory tracking. Tracking, if absolute difference between actual tracker position and sun…","ds":"Intervalo de acimut para el seguimiento sensorial (mueve si la diferencia con el sol supera el intervalo)."},{"n":"IntvEl","t":"ASG","d":"Elevation interval, for sensory tracking. Tracking, if absolute difference between actual tracker position and sun…","ds":"Intervalo de elevación para el seguimiento sensorial (mueve si la diferencia con el sol supera el intervalo)."},{"n":"IntvTm","t":"ASG","d":"Time interval, for astronomical tracking. After this time interval tracking operation is done periodically.","ds":"Intervalo de tiempo para el seguimiento astronómico (la operación se repite periódicamente)."},{"n":"AziDegTgt","t":"ASG","d":"Target azimuth degrees from true north toward east positive","ds":"Acimut objetivo en grados desde el norte verdadero (positivo al este)."},{"n":"ElDegTgt","t":"ASG","d":"Target elevation from horizontal","ds":"Elevación objetivo desde la horizontal."}],"src":"7-420"},{"n":"DVAR","g":"D","en":"Set reactive power level","es":"Ajuste del nivel de potencia reactiva","fav":0,"dos":[],"src":"7-420"},{"n":"DVER","g":"D","en":"Virtual Electrical Connection Point","es":"Punto de conexión eléctrica virtual","fav":0,"dos":[],"src":"7-420"},{"n":"DVVR","g":"D","en":"Set reactive power based on voltage","es":"Reactiva según tensión (Volt-VAr)","fav":0,"dos":[{"n":"VRefEsp","t":"MV","d":"VRefEsp reflects the effective reference voltage used by the function","ds":"VRefEsp refleja la tensión de referencia efectiva usada por la función."},{"n":"VRefSpt","t":"APC","d":"Reference voltage (VRef) setpoint. Its mxVal attribute reflects the value of the setpoint that is requested. The…","ds":"Consigna de tensión de referencia (VRef); su atributo mxVal refleja el valor solicitado."},{"n":"VVArCrv","t":"CSG","d":"Paired array of independent and dependent variables For crvPts: xVal = percent of nominal voltage (with increasing…","ds":"Arreglo de pares de la curva (crvPts): xVal = porcentaje de la tensión nominal."},{"n":"VRefAdjEna","t":"SPG","d":"If VRefAdjEna is set to true, then the referenced voltage value (expressed through VRefEsp) is the continuously…","ds":"Si VRefAdjEna es verdadero, la tensión de referencia (VRefEsp) se ajusta de forma continua."},{"n":"VRefTmms","t":"ING","d":"Time (in ms) over which to sample voltage through a low pass filter to create an average voltage over that time","ds":"Tiempo (ms) para muestrear la tensión con un filtro pasa-bajos y obtener su promedio."},{"n":"VRefOfs","t":"ASG","d":"Default reference offset voltage setting for functions using voltage as input at this ECP if there should be an offset…","ds":"Tensión de desplazamiento (offset) de referencia por defecto para funciones que usan la tensión en este ECP."},{"n":"VVArCrvDel","t":"CSG","d":"Paired array of independent and dependent variables For crvPts: xVal = Delta voltage from nominal (VRefSet minus…","ds":"Arreglo de pares de la curva (crvPts): xVal = variación de tensión respecto a la nominal."},{"n":"VRefPct","t":"ASG","d":"Percent of VRef to use in calculating the voltage to use in operational function calculations","ds":"Porcentaje de VRef usado para calcular la tensión en las funciones operativas."}],"src":"7-420"},{"n":"DVWC","g":"D","en":"Set active power based on voltage","es":"Potencia activa según tensión (Volt-Watt)","fav":0,"dos":[{"n":"ReqWMax","t":"MV","d":"Requested limiting setpoint of active power generation (or consumption)","ds":"Consigna límite solicitada de generación (o consumo) de potencia activa."},{"n":"VRefEsp","t":"MV","d":"VRefEsp reflects the effective reference voltage used by the function","ds":"VRefEsp refleja la tensión de referencia efectiva usada por la función."},{"n":"VWCrv","t":"CSG","d":"Paired array of independent and dependent variables For crvPts: xVal = voltage at the referenced ECP of this…","ds":"Arreglo de pares de la curva (crvPts): xVal = tensión en el ECP referenciado."},{"n":"VWCrvRef","t":"ENG","d":"Meaning of dependent variable in the voltage-watt curves.","ds":"Significado de la variable dependiente en las curvas tensión-vatios (volt-watt)."},{"n":"VRefOfs","t":"ASG","d":"Default reference offset voltage setting for functions using voltage as input at this ECP if there should be an offset…","ds":"Tensión de desplazamiento (offset) de referencia por defecto para funciones que usan la tensión en este ECP."},{"n":"VRefPct","t":"ASG","d":"Percent of VRef to use in calculating the voltage to use in operational function calculations","ds":"Porcentaje de VRef usado para calcular la tensión en las funciones operativas."}],"src":"7-420"},{"n":"DWFL","g":"D","en":"Active power following","es":"Seguimiento de potencia activa","fav":0,"dos":[{"n":"FolWRef","t":"MV","d":"Referenced Active Power Measurement that the should be followed","ds":"Medida de potencia activa de referencia que debe seguirse."},{"n":"FolWThr","t":"ASG","d":"Active Power Threshold that triggers the start of following when the referenced active power is equal to or greater…","ds":"Umbral de potencia activa que inicia el seguimiento cuando la potencia de referencia lo iguala o supera."},{"n":"FolWPct","t":"ASG","d":"Active Power Ratio (percentage) of the active power discharged or charged to the referenced active power","ds":"Relación (porcentaje) entre la potencia activa cargada/descargada y la potencia de referencia."},{"n":"FolWTgt","t":"ASG","d":"Active Power value setting that sets the target net value from the combination of the followed and following DER","ds":"Ajuste de potencia activa que fija el valor neto objetivo de la combinación del DER seguido y el seguidor."}],"src":"7-420"},{"n":"DWGC","g":"D","en":"Set active power","es":"Ajuste de potencia activa","fav":0,"dos":[],"src":"7-420"},{"n":"DWMN","g":"D","en":"Limit minimum active power","es":"Límite mínimo de potencia activa","fav":0,"dos":[{"n":"ReqWMin","t":"MV","d":"Requested minimum limiting setpoint of active power generation (or consumption)","ds":"Consigna límite mínima solicitada de generación (o consumo) de potencia activa."},{"n":"WMinSptPct","t":"APC","d":"Setpoint reflecting the minimum limit of generated active power as a percentage of maximum Active Power capability,…","ds":"Consigna del límite mínimo de potencia activa generada, como porcentaje de la capacidad máxima."},{"n":"WMinSpt","t":"APC","d":"Setpoint reflecting the minimum limit of generated active power. Its mxVal attribute reflects the value of the…","ds":"Consigna del límite mínimo de potencia activa generada; su atributo mxVal refleja el valor solicitado."}],"src":"7-420"},{"n":"DWMX","g":"D","en":"Limit maximum active power","es":"Límite máximo de potencia activa","fav":0,"dos":[{"n":"ReqWMax","t":"MV","d":"Requested limiting setpoint of active power generation (or consumption)","ds":"Consigna límite solicitada de generación (o consumo) de potencia activa."},{"n":"WMaxSptPct","t":"APC","d":"Setpoint reflecting the maximum limit of generated active power as a percentage of Maximum Active Power capability,…","ds":"Consigna del límite máximo de potencia activa generada, como porcentaje de la capacidad máxima."},{"n":"WMaxSpt","t":"APC","d":"Setpoint reflecting the maximum limit of generated active power. Its mxVal attribute reflects the value of the…","ds":"Consigna del límite máximo de potencia activa generada; su atributo mxVal refleja el valor solicitado."}],"src":"7-420"},{"n":"DWVR","g":"D","en":"Set reactive power based on active power","es":"Reactiva según potencia activa (Watt-VAr)","fav":0,"dos":[{"n":"WVArCrv","t":"CSG","d":"Paired array of independent and dependent variables For crvPts: xVal = Percent of WMax (with increasing abscissas…","ds":"Arreglo de pares de la curva (crvPts): xVal = porcentaje de WMax."},{"n":"WBarEna","t":"SPG","d":"True = reactive power output must stay on the curve; False = reactive power output is just constrained by the curve","ds":"Verdadero = la potencia reactiva debe seguir la curva; falso = sólo está limitada por la curva."}],"src":"7-420"},{"n":"HBRG","g":"H","en":"Turbine - generator shaft bearing","es":"Cojinete del eje turbina-generador","fav":0,"dos":[{"n":"OpTmh","t":"INS","d":"Operation time","ds":"Tiempo de operación."},{"n":"BrgTyp","t":"ENS","d":"Type of bearing","ds":"Tipo de cojinete (rodamiento)."},{"n":"TmpAlm","t":"SPS","d":"Bearing temperature alarm","ds":"Alarma de temperatura del cojinete."},{"n":"OilTmpHi","t":"SPS","d":"Lubrication oil temperature alarm","ds":"Alarma de temperatura del aceite de lubricación."}],"src":"7-410"},{"n":"HCOM","g":"H","en":"Combinator (3D-CAM or 2D-CAM)","es":"Combinador (leva 3D/2D): optimiza salto neto, álabes y deflector","fav":0,"dos":[{"n":"Loc","t":"SPS","d":"Local control behaviour","ds":"Comportamiento del control local."},{"n":"CrlAlm","t":"SPS","d":"Correlation deviation alarm","ds":"Alarma de desviación de correlación."},{"n":"CrvSet","t":"CSG","d":"Definition of three-dimensional curve as set of two-dimensional","ds":"Definición de una curva tridimensional como conjunto de curvas bidimensionales."},{"n":"RbPosPct","t":"APC","d":"Runner blade position set-point","ds":"Consigna de posición de los álabes del rodete."}],"src":"7-410"},{"n":"HDAM","g":"H","en":"Hydropower dam","es":"Presa hidroeléctrica","fav":0,"dos":[{"n":"DamTyp","t":"ENG","d":"Type of dam (construction)","ds":"Tipo de presa (construcción)."}],"src":"7-410"},{"n":"HDFL","g":"H","en":"Deflector control","es":"Control del deflector (turbina Pelton)","fav":0,"dos":[{"n":"OpCnt","t":"INS","d":"Operation counter","ds":"Contador de operaciones."},{"n":"Loc","t":"SPS","d":"Local operation selected","ds":"Operación local seleccionada."},{"n":"LocKey","t":"SPS","d":""},{"n":"PosCls","t":"SPS","d":"Closed end position reached (deflector cannot move further) C1","ds":"Posición de cierre alcanzada (el deflector no puede moverse más)."},{"n":"PosOpn","t":"SPS","d":"Open end position reached (deflector cannot move further) C1","ds":"Posición de apertura alcanzada (el deflector no puede moverse más)."},{"n":"Mvm","t":"SPS","d":"Deflector is moving","ds":"El deflector se está moviendo."},{"n":"Stuck","t":"SPS","d":"Device is blocked through external influence","ds":"El dispositivo está bloqueado por una influencia externa."},{"n":"DflMan","t":"SPS","d":"Manual operation of deflector is active","ds":"La operación manual del deflector está activa."},{"n":"Incr","t":"ASG","d":"Increment of position change for open / close commands","ds":"Incremento de cambio de posición para las órdenes de apertura/cierre."},{"n":"PosPct","t":"MV","d":"Deflector position given as 0 % to 100 % C2","ds":"Posición del deflector expresada de 0 % a 100 %."},{"n":"PosDeg","t":"MV","d":"Deflector position given as 0 ° to 90 ° C2","ds":"Posición del deflector expresada de 0° a 90°."},{"n":"Flw","t":"MV","d":"Calculated liquid flow through the deflector [m 3 / s]","ds":"Caudal de líquido calculado a través del deflector [m³/s]."},{"n":"LocSta","t":"SPC","d":""},{"n":"PosSpt","t":"APC","d":"Deflector position set-point","ds":"Consigna de posición del deflector."},{"n":"Opn","t":"SPC","d":"Deflector to full open position","ds":"Llevar el deflector a la posición totalmente abierta."},{"n":"Cls","t":"SPC","d":"Deflector to full closed position","ds":"Llevar el deflector a la posición totalmente cerrada."},{"n":"PosChg","t":"ENC","d":"Change deflector position (stop, raise, lower) C2","ds":"Cambiar la posición del deflector (parar, subir, bajar)."},{"n":"PosChgIncr","t":"BSC","d":"Incremental change of position C2","ds":"Cambio incremental de posición."},{"n":"BlkOpn","t":"SPC","d":"Block opening of the deflector","ds":"Bloquear la apertura del deflector."},{"n":"BlkCls","t":"SPC","d":"Block closing of the deflector","ds":"Bloquear el cierre del deflector."}],"src":"7-410"},{"n":"HDLS","g":"H","en":"Dam leakage supervision","es":"Supervisión de fugas de la presa","fav":0,"dos":[{"n":"OpCnt","t":"INS","d":"Operation counter","ds":"Contador de operaciones."},{"n":"LkgAlm","t":"SPS","d":"Leakage alarm level reached","ds":"Nivel de alarma de fuga alcanzado."},{"n":"LkgAlmVal","t":"ASG","d":"Alarm level set-point for leakage","ds":"Consigna del nivel de alarma de fuga."},{"n":"Flw","t":"MV","d":"Water flow at point of measurement [m 3 /s]","ds":"Caudal de agua en el punto de medición [m³/s]."}],"src":"7-410"},{"n":"HEBR","g":"H","en":"Electrical brake","es":"Freno eléctrico de la turbina","fav":0,"dos":[{"n":"LocKey","t":"SPS","d":"Local or remote key","ds":"Selector local/remoto."},{"n":"Loc","t":"SPS","d":"Local control behaviour","ds":"Comportamiento del control local."},{"n":"BrkOn","t":"SPS","d":"Brake function is active","ds":"La función de freno está activa."},{"n":"OpCntRs","t":"INC","d":"Resetable operation counter","ds":"Contador de operaciones reiniciable."},{"n":"LocSta","t":"SPC","d":"Remote control blocked","ds":"Control remoto bloqueado."},{"n":"Operate","t":"SPC","d":"Command to operate device","ds":"Orden para operar el dispositivo."},{"n":"BlkOn","t":"SPC","d":"Brake function blocked","ds":"Función de freno bloqueada."}],"src":"7-410"},{"n":"HGOV","g":"H","en":"Governor control","es":"Regulador de velocidad (governor) de la turbina","fav":0,"dos":[{"n":"Loc","t":"SPS","d":"Local control behaviour","ds":"Comportamiento del control local."},{"n":"LocKey","t":"SPS","d":"Local or remote key","ds":"Selector local/remoto."},{"n":"Flt","t":"SPS","d":"Fault in the controller","ds":"Fallo en el controlador (regulador)."},{"n":"Out","t":"MV","d":"Output of the controller","ds":"Salida del controlador (regulador)."},{"n":"LocSta","t":"SPC","d":"Remote control blocked","ds":"Control remoto bloqueado."},{"n":"OpCntRs","t":"INC","d":"Resetable operation counter","ds":"Contador de operaciones reiniciable."},{"n":"ModAct","t":"SPC","d":"If TRUE this mode is active","ds":"Si es verdadero, este modo está activo."},{"n":"ExSptEna","t":"SPC","d":"If TRUE use external set-point","ds":"Si es verdadero, usa la consigna externa."},{"n":"Droop","t":"ASG","d":"Droop","ds":"Estatismo (droop)."}],"src":"7-410"},{"n":"HGPI","g":"H","en":"Gate position indicator","es":"Indicador de posición de compuerta","fav":0,"dos":[{"n":"PosUp","t":"SPS","d":"Upper end position reached","ds":"Posición extrema superior alcanzada."},{"n":"PosDn","t":"SPS","d":"Lower end position reached","ds":"Posición extrema inferior alcanzada."},{"n":"GtePosRad","t":"MV","d":"Gate position given as angular displacement (rad)","ds":"Posición de la compuerta como desplazamiento angular (rad)."},{"n":"GtePosDeg","t":"MV","d":"Gate position given as angular displacement (degrees)","ds":"Posición de la compuerta como desplazamiento angular (grados)."},{"n":"GtePosCm","t":"MV","d":"Gate position given as distance from full closed (cm)","ds":"Posición de la compuerta como distancia desde el cierre total (cm)."},{"n":"OpCntRs","t":"INC","d":"Resetable operation counter","ds":"Contador de operaciones reiniciable."}],"src":"7-410"},{"n":"HGTE","g":"H","en":"Dam gate","es":"Compuerta de la presa","fav":0,"dos":[{"n":"LocKey","t":"SPS","d":"Local or remote key","ds":"Selector local/remoto."},{"n":"Loc","t":"SPS","d":"Local control behaviour","ds":"Comportamiento del control local."},{"n":"PosUp","t":"SPS","d":"Upper end position reached (gate cannot move further)","ds":"Posición extrema superior alcanzada (la compuerta no puede moverse más)."},{"n":"PosDn","t":"SPS","d":"Lower end position reached (gate cannot move further)","ds":"Posición extrema inferior alcanzada (la compuerta no puede moverse más)."},{"n":"Mvm","t":"SPS","d":"Gate is moving","ds":"La compuerta se está moviendo."},{"n":"GteBlk","t":"SPS","d":"Gate is blocked (cannot move from present position)","ds":"La compuerta está bloqueada (no puede salir de su posición actual)."},{"n":"GteTyp","t":"ENG","d":"Type of gate","ds":"Tipo de compuerta."},{"n":"Incr","t":"ASG","d":"Increment of position change for raise / lower commands","ds":"Incremento de cambio de posición para las órdenes de subir/bajar."},{"n":"Flw","t":"MV","d":"Calculated water flow through the gate [m 3 /s]","ds":"Caudal de agua calculado a través de la compuerta [m³/s]."},{"n":"LocSta","t":"SPC","d":"Remote control blocked","ds":"Control remoto bloqueado."},{"n":"OpCntRs","t":"INC","d":"Resetable operation counter","ds":"Contador de operaciones reiniciable."},{"n":"Opn","t":"SPC","d":"Gate to full open position","ds":"Llevar la compuerta a la posición totalmente abierta."},{"n":"Cls","t":"SPC","d":"Gate to full closed position","ds":"Llevar la compuerta a la posición totalmente cerrada."},{"n":"PosChg","t":"ENC","d":"Change gate position (stop, raise, lower)","ds":"Cambiar la posición de la compuerta (parar, subir, bajar)."},{"n":"PosChgIncr","t":"BSC","d":"Change gate position incrementally","ds":"Cambiar la posición de la compuerta de forma incremental."},{"n":"BlkOpn","t":"SPC","d":"Block opening of the gate","ds":"Bloquear la apertura de la compuerta."},{"n":"BlkCls","t":"SPC","d":"Block closing of the gate","ds":"Bloquear el cierre de la compuerta."}],"src":"7-410"},{"n":"HITG","g":"H","en":"Intake gate","es":"Compuerta de toma (intake)","fav":0,"dos":[{"n":"LocKey","t":"SPS","d":"Local or remote key","ds":"Selector local/remoto."},{"n":"Loc","t":"SPS","d":"Local control behaviour","ds":"Comportamiento del control local."},{"n":"PosStep","t":"INS","d":"I nteger representing the position","ds":"Entero que representa la posición."},{"n":"PosUp","t":"SPS","d":"Upper end position reached (gate cannot move further)","ds":"Posición extrema superior alcanzada (la compuerta no puede moverse más)."},{"n":"PosDn","t":"SPS","d":"Lower end position reached (gate cannot move further)","ds":"Posición extrema inferior alcanzada (la compuerta no puede moverse más)."},{"n":"Mvm","t":"SPS","d":"Gate is moving","ds":"La compuerta se está moviendo."},{"n":"GteBlk","t":"SPS","d":"Gate is blocked (cannot move from present position)","ds":"La compuerta está bloqueada (no puede salir de su posición actual)."},{"n":"LocSta","t":"SPC","d":"Remote control blocked","ds":"Control remoto bloqueado."},{"n":"OpCntRs","t":"INC","d":"Resetable operation counter","ds":"Contador de operaciones reiniciable."},{"n":"Opn","t":"SPC","d":"Gate to full open position","ds":"Llevar la compuerta a la posición totalmente abierta."},{"n":"Cls","t":"SPC","d":"Gate to full closed position","ds":"Llevar la compuerta a la posición totalmente cerrada."},{"n":"BlkOpn","t":"SPC","d":"Block opening of the gate","ds":"Bloquear la apertura de la compuerta."},{"n":"BlkCls","t":"SPC","d":"Block closing of the gate","ds":"Bloquear el cierre de la compuerta."}],"src":"7-410"},{"n":"HJCL","g":"H","en":"Power plant joint control function","es":"Función de control conjunto de la central","fav":0,"dos":[{"n":"LocKey","t":"SPS","d":"Local or remote key","ds":"Selector local/remoto."},{"n":"Loc","t":"SPS","d":"Local control behaviour","ds":"Comportamiento del control local."},{"n":"TotFlwMax","t":"SPS","d":"Total maximum flow reached","ds":"Caudal total máximo alcanzado."},{"n":"TotFlwMin","t":"SPS","d":"Total minimum flow reached","ds":"Caudal total mínimo alcanzado."},{"n":"FlwMax","t":"SPS","d":"Maximum flow through the controlled object (gate or turbine)","ds":"Caudal máximo a través del objeto controlado (compuerta o turbina)."},{"n":"FlwMin","t":"SPS","d":"Minimum flow through the controlled object","ds":"Caudal mínimo a través del objeto controlado."},{"n":"FlwLevAlm","t":"SPS","d":"Flow and level control settings in conflict","ds":"Ajustes de control de caudal y de nivel en conflicto."},{"n":"Gte","t":"SPS","d":"Contributing gate{inst} (true = contributing) Omulti","ds":"Compuerta {inst} que contribuye (verdadero = contribuye)."},{"n":"TotFlwMaxLim","t":"ASG","d":"Maximum flow limit (Maximum allowed flow)","ds":"Límite de caudal máximo (caudal máximo permitido)."},{"n":"TotFlwMinLim","t":"ASG","d":"Minimum flow limit (Minimum allowed flow) – can be 0.","ds":"Límite de caudal mínimo (caudal mínimo permitido); puede ser 0."},{"n":"FlwMaxLim","t":"ASG","d":"Maximum allowed flow through the controlled object","ds":"Caudal máximo permitido a través del objeto controlado."},{"n":"FlwMinLim","t":"ASG","d":"Minimum allowed flow through the controlled object","ds":"Caudal mínimo permitido a través del objeto controlado."},{"n":"ClcFlw","t":"MV","d":"Calculated water flow through the controlled object (gate or","ds":"Caudal de agua calculado a través del objeto controlado (compuerta o turbina)."},{"n":"ClcNhd","t":"MV","d":"Calculated net head (distance between upper and lower water","ds":"Altura neta calculada (diferencia entre el nivel de agua superior e inferior)."},{"n":"ClcTotFlw","t":"MV","d":"Calculated total water flow through the plant","ds":"Caudal de agua total calculado a través de la central."},{"n":"LocSta","t":"SPC","d":"Remote control blocked","ds":"Control remoto bloqueado."},{"n":"PosChg","t":"ENC","d":"Change position of gate{inst} (stop – raise – lower) T Omulti","ds":"Cambiar la posición de la compuerta {inst} (parar, subir, bajar)."},{"n":"ActPwrR","t":"SPC","d":"Increase active power (open guide vanes) {inst} T Omulti","ds":"Aumentar la potencia activa (abrir los álabes directores) {inst}."},{"n":"ClcPwrSpt","t":"APC","d":"Calculated active power set-point{inst} Omulti","ds":"Consigna de potencia activa calculada {inst}."},{"n":"ClcGteSpt","t":"APC","d":"Calculated gate{inst} set-point (Note) Omulti","ds":"Consigna calculada de la compuerta {inst}."},{"n":"ActPwrL","t":"SPC","d":"Decrease active power (close guide vanes) {inst} T Omulti","ds":"Disminuir la potencia activa (cerrar los álabes directores) {inst}."},{"n":"HdrCtlMod","t":"ENC","d":"To indicate the control mode of the function","ds":"Indica el modo de control de la función."},{"n":"FlwSpt","t":"APC","d":"Total water flow set-point [m 3 /s]","ds":"Consigna de caudal de agua total [m³/s]."},{"n":"LevSpt","t":"APC","d":"Upper water controllable level set-point [m]","ds":"Consigna de nivel de agua superior controlable [m]."},{"n":"CmdBlk","t":"SPC","d":"Block operation","ds":"Bloquear la operación."}],"src":"7-410"},{"n":"HLKG","g":"H","en":"Leakage supervision","es":"Supervisión de fugas (genérica)","fav":0,"dos":[{"n":"OpCnt","t":"INS","d":"Operation counter","ds":"Contador de operaciones."},{"n":"LkgAlm","t":"SPS","d":"Leakage alarm","ds":"Alarma de fuga."},{"n":"LkgAlmVal","t":"ASG","d":"Alarm level for leakage","ds":"Nivel de alarma de fuga."},{"n":"Flw","t":"MV","d":"Measured water (liquid) flow","ds":"Caudal de agua (líquido) medido."}],"src":"7-410"},{"n":"HLVL","g":"H","en":"Water level indicator","es":"Indicador de nivel de agua","fav":0,"dos":[{"n":"Stuck","t":"SPS","d":"Device is blocked through external influence","ds":"El dispositivo está bloqueado por una influencia externa."},{"n":"LevOfs","t":"ASG","d":"Offset from power plant base level","ds":"Desplazamiento (offset) respecto al nivel base de la central."},{"n":"LevM","t":"MV","d":"Water level at the point of measuring (including offset if given)[m]","ds":"Nivel de agua en el punto de medición (incluido el offset si se da) [m]."}],"src":"7-410"},{"n":"HMBR","g":"H","en":"Mechanical brake for the generator shaft","es":"Freno mecánico del eje del generador","fav":0,"dos":[{"n":"BrkOn","t":"SPS","d":"Brakes are applied (on)","ds":"Frenos aplicados (activados)."},{"n":"Loc","t":"SPS","d":""},{"n":"BrkOff","t":"SPS","d":"Brakes are disengaged (off)","ds":"Frenos liberados (desactivados)."},{"n":"LocSta","t":"SPC","d":""},{"n":"OpCntRs","t":"INC","d":""},{"n":"Operate","t":"SPC","d":"Command to operate device","ds":"Orden para operar el dispositivo."},{"n":"OpRs","t":"SPC","d":"Reset a previous issued Operate command","ds":"Reinicia una orden de operación emitida previamente."},{"n":"BlkOn","t":"SPC","d":"Brake blocked","ds":"Freno bloqueado."}],"src":"7-410"},{"n":"HNDL","g":"H","en":"Needle control","es":"Control de agujas (turbina Pelton)","fav":0,"dos":[{"n":"Loc","t":"SPS","d":"Local control behaviour","ds":"Comportamiento del control local."},{"n":"LocKey","t":"SPS","d":"Local or remote key","ds":"Selector local/remoto."},{"n":"AOfsCam","t":"SPS","d":"A-servo offset CAM function is activated","ds":"La función CAM de desplazamiento del A-servo está activada."},{"n":"NdlMan","t":"SPS","d":"Manual selection of number of needles is active","ds":"La selección manual del número de agujas está activa."},{"n":"NdlErr","t":"INS","d":"Servo loop fault, Pelton turbine needle (needle number returned)","ds":"Fallo del lazo de servo de una aguja de turbina Pelton (se devuelve el número de aguja)."},{"n":"NdlAct","t":"SPS","d":"Indication of which needles{inst} are active Omulti","ds":"Indicación de qué agujas {inst} están activas."},{"n":"NdlOpTmh","t":"INS","d":"Accumulated operation time of each needle{inst} Omulti","ds":"Tiempo de operación acumulado de cada aguja {inst}."},{"n":"Flw","t":"MV","d":"Water flow through the controlled object (m 3 /s)","ds":"Caudal de agua a través del objeto controlado (m³/s)."},{"n":"FlwPct","t":"MV","d":"Water flow through the controlled object (% of rated flow )","ds":"Caudal de agua a través del objeto controlado (% del caudal nominal)."},{"n":"NdlManNum","t":"ING","d":"Manual number of needles, when in manual needle control","ds":"Número de agujas en modo manual (control manual de agujas)."},{"n":"Crv","t":"CSG","d":"Characteristic curve","ds":"Curva característica."},{"n":"NdlMaxNum","t":"ING","d":"Maximum number of needle insertion","ds":"Número máximo de agujas insertadas."},{"n":"LocSta","t":"SPC","d":"Remote control blocked","ds":"Control remoto bloqueado."},{"n":"OpCntRs","t":"INC","d":"Resetable operation counter","ds":"Contador de operaciones reiniciable."},{"n":"Auto","t":"SPC","d":"Automatic / manual operation","ds":"Operación automática/manual."},{"n":"NdlAutSel","t":"INC","d":"Auto selection of number of active needles, select","ds":"Selección automática del número de agujas activas."},{"n":"NdlManSel","t":"SPC","d":"Manual selection of number of active needles, select","ds":"Selección manual del número de agujas activas."},{"n":"OfsCamEna","t":"SPC","d":"Enable runner offset","ds":"Habilitar el desplazamiento (offset) del rodete."},{"n":"Operate","t":"SPC","d":"Command to operate device","ds":"Orden para operar el dispositivo."},{"n":"Stop","t":"SPC","d":"Stop command","ds":"Orden de parada."}],"src":"7-410"},{"n":"HNHD","g":"H","en":"Net head data","es":"Datos de salto neto (net head)","fav":0,"dos":[{"n":"Stuck","t":"SPS","d":""},{"n":"LevOfs","t":"ASG","d":"Offset from power plant base level","ds":"Desplazamiento (offset) respecto al nivel base de la central."},{"n":"Nhd","t":"MV","d":"Calculated Nethead","ds":"Altura neta calculada."},{"n":"DifPres","t":"MV","d":"Calculated Differential water pressure across trashrack","ds":"Presión diferencial de agua calculada a través de la rejilla (trashrack)."}],"src":"7-410"},{"n":"HOTP","g":"H","en":"Dam overtopping protection","es":"Protección contra desbordamiento de la presa","fav":0,"dos":[{"n":"OpLev","t":"SPS","d":"Operation level reached T","ds":"Nivel de operación alcanzado."},{"n":"OpSpt","t":"ASG","d":"Operation level set-point","ds":"Consigna del nivel de operación."},{"n":"RsDlTmm","t":"ING","d":"Reset Operate delay time in minutes","ds":"Tiempo de retardo (minutos) para reiniciar la orden de operación."},{"n":"OpCntRs","t":"SPC","d":"Resetable operation counter","ds":"Contador de operaciones reiniciable."},{"n":"CmdBlk","t":"SPC","d":"Block the function from operation","ds":"Bloquear la operación de la función."}],"src":"7-410"},{"n":"HRES","g":"H","en":"Water reservoir","es":"Embalse / reservorio de agua","fav":0,"dos":[{"n":"MaxLev","t":"ASG","d":"Maximum allowed water level","ds":"Nivel de agua máximo permitido."},{"n":"RegLevHi","t":"ASG","d":"Highest level during normal regulation mode","ds":"Nivel más alto durante el modo de regulación normal."},{"n":"RegLevLo","t":"ASG","d":"Lowest level during normal regulation mode","ds":"Nivel más bajo durante el modo de regulación normal."},{"n":"MinLev","t":"ASG","d":"Minimum allowed water level","ds":"Nivel de agua mínimo permitido."},{"n":"VlmCap","t":"ASG","d":"Maximum volume of the reservoir","ds":"Volumen máximo del embalse."},{"n":"VlmCrv","t":"CSG","d":"Curve to define relation between level and volume","ds":"Curva que define la relación entre nivel y volumen."},{"n":"Vlm","t":"MV","d":"Calculated volumetric content [m 3 ]","ds":"Contenido volumétrico calculado [m³]."}],"src":"7-410"},{"n":"HSEQ","g":"H","en":"Start / stop sequencer","es":"Secuenciador de arranque/parada","fav":0,"dos":[{"n":"PrecSeq","t":"SPS","d":"Preconditions for sequence fulfilled","ds":"Precondiciones de la secuencia cumplidas."},{"n":"SeqAct","t":"SPS","d":"The sequence is active","ds":"La secuencia está activa."},{"n":"PrecStep","t":"SPS","d":"Preconditions for step {inst} fulfilled Omulti","ds":"Precondiciones del paso {inst} cumplidas."},{"n":"StepPos","t":"INS","d":"Active step within the sequence","ds":"Paso activo dentro de la secuencia."},{"n":"StepTmOut","t":"SPS","d":"Step {inst} time-out Omulti","ds":"Tiempo agotado del paso {inst}."},{"n":"SeqTmOut","t":"SPS","d":"Sequence time-out","ds":"Tiempo agotado de la secuencia."},{"n":"SeqCmpl","t":"SPS","d":"Sequence completed T","ds":"Secuencia completada."},{"n":"OpCntRs","t":"INC","d":"Resetable operation counter","ds":"Contador de operaciones reiniciable."},{"n":"StepOp","t":"SPC","d":"Step by step mode enabled","ds":"Modo paso a paso habilitado."},{"n":"StrCmd","t":"SPC","d":"Start order to the sequence","ds":"Orden de arranque de la secuencia."},{"n":"StrNxt","t":"SPC","d":"Start next step","ds":"Iniciar el siguiente paso."},{"n":"StepLimTms","t":"ING","d":"Time limit (s) for step{inst} Omulti","ds":"Límite de tiempo (s) para el paso {inst}."},{"n":"SeqLimTms","t":"ING","d":"Time limit (s) for complete sequence","ds":"Límite de tiempo (s) para la secuencia completa."}],"src":"7-410"},{"n":"HSPD","g":"H","en":"Speed monitoring","es":"Monitoreo de velocidad","fav":0,"dos":[{"n":"SpdSrc","t":"INS","d":"Speed sensor {inst} fault Omulti","ds":"Fallo del sensor de velocidad {inst}."},{"n":"StndStl","t":"SPS","d":"Stand still detection","ds":"Detección de parada total (standstill)."},{"n":"SpdCrp","t":"SPS","d":"Creep detection","ds":"Detección de deriva lenta (creep)."},{"n":"SpdBrk","t":"SPS","d":"Brake operation allowed {inst} Omulti","ds":"Operación de freno permitida {inst}."},{"n":"SpdLub","t":"SPS","d":"Point of operation{inst} for lubrication system Omulti","ds":"Punto de operación {inst} del sistema de lubricación."},{"n":"SpdLft","t":"SPS","d":"Point of operation{inst} for lift pump (high pressure oil system) Omulti","ds":"Punto de operación {inst} de la bomba de elevación (sistema de aceite a alta presión)."},{"n":"SpdRb","t":"SPS","d":"speed at which runner blades at start angle is reached","ds":"Velocidad a la que los álabes del rodete alcanzan el ángulo de arranque."},{"n":"SpdExt","t":"SPS","d":"Point of operation for excitation system breaker","ds":"Punto de operación del interruptor del sistema de excitación."},{"n":"SpdSyn","t":"SPS","d":"Point of operation for synchronising","ds":"Punto de operación para la sincronización."},{"n":"SpdOv","t":"SPS","d":"Over-speed detection {inst} Omulti","ds":"Detección de sobrevelocidad {inst}."},{"n":"SpdMOv","t":"SPS","d":"Mechanical over-speed detection {inst} Omulti","ds":"Detección mecánica de sobrevelocidad {inst}."},{"n":"DirRot","t":"SPS","d":"Direction of rotation","ds":"Sentido de giro."},{"n":"SpdCrpSpt","t":"ASG","d":"Creep detection setting","ds":"Ajuste de la detección de deriva lenta (creep)."},{"n":"SpdBrkSpt","t":"ASG","d":"Braking allowed setting {inst} Omulti","ds":"Ajuste de freno permitido {inst}."},{"n":"SpdLubSpt","t":"ASG","d":"Lubrication system operation setting {inst} Omulti","ds":"Ajuste de operación del sistema de lubricación {inst}."},{"n":"SpdLftSpt","t":"ASG","d":"Lift pump operation setting Omulti","ds":"Ajuste de operación de la bomba de elevación."},{"n":"SpdRbSpt","t":"ASG","d":"Start angle setting","ds":"Ajuste del ángulo de arranque."},{"n":"SpdExtSpt","t":"ASG","d":"Excitation breaker operation setting","ds":"Ajuste de operación del interruptor de excitación."},{"n":"SpdSynSpt","t":"ASG","d":"Synchronisation setting","ds":"Ajuste de sincronización."},{"n":"SpdStlSpt","t":"ASG","d":"Standstill detection limit","ds":"Límite de detección de parada total."},{"n":"SpdHysSpt","t":"ASG","d":"Hysteresis limit","ds":"Límite de histéresis."},{"n":"SpdOvSpt","t":"ASG","d":"Over-speed detection setting {inst} Omulti","ds":"Ajuste de detección de sobrevelocidad {inst}."},{"n":"Spd","t":"MV","d":"Rotational speed of the shaft [s -1 ]","ds":"Velocidad de giro del eje [s⁻¹]."},{"n":"SpdPct","t":"MV","d":"Rotational speed of the shaft [%]","ds":"Velocidad de giro del eje [%]."},{"n":"SpdCrpCtl","t":"SPC","d":"Creep detection, TRUE = enabled","ds":"Detección de deriva lenta (creep); verdadero = habilitada."}],"src":"7-410"},{"n":"HSST","g":"H","en":"Surge shaft or surge tank","es":"Pozo/chimenea de equilibrio (surge tank)","fav":0,"dos":[{"n":"DiaHdLos","t":"ASG","d":"Head losses at the diaphragm","ds":"Pérdidas de carga en el diafragma."},{"n":"PipeHd","t":"ASG","d":"Head at the trijunction (piezometric head)","ds":"Altura en la trifurcación (altura piezométrica)."},{"n":"TnkDsch","t":"ASG","d":"Surge tank discharge","ds":"Descarga de la chimenea de equilibrio (surge tank)."},{"n":"DiaHd","t":"ASG","d":"Absolute pressure at the diaphragm","ds":"Presión absoluta en el diafragma."}],"src":"7-410"},{"n":"HTGV","g":"H","en":"Guide vanes (wicket gate)","es":"Álabes directrices (distribuidor)","fav":0,"dos":[{"n":"PosCls","t":"SPS","d":"Gate closed","ds":"Compuerta cerrada."},{"n":"PosOpn","t":"SPS","d":"Gate full open","ds":"Compuerta totalmente abierta."},{"n":"PosSNL","t":"SPS","d":"Gate speed no load position","ds":"Compuerta en la posición de velocidad en vacío."},{"n":"SMLkdCls","t":"SPS","d":"Servomotor {inst} locked closed in position Omulti","ds":"Servomotor {inst} bloqueado en posición cerrada."},{"n":"SMLkdMnt","t":"SPS","d":"Servomotor {inst} locked in maintenance position Omulti","ds":"Servomotor {inst} bloqueado en posición de mantenimiento."},{"n":"PinAlm","t":"SPS","d":"Shear pin {inst} alarm Omulti","ds":"Alarma del pasador de seguridad (shear pin) {inst}."},{"n":"RodAlm","t":"SPS","d":"Buckling rod {inst} alarm Omulti","ds":"Alarma de la biela de seguridad (buckling rod) {inst}."},{"n":"DvWrn","t":"SPS","d":"Gate deviation {inst} warning Omulti","ds":"Aviso de desviación de la compuerta {inst}."},{"n":"DvAlm","t":"SPS","d":"Gate deviation {inst} alarm Omulti","ds":"Alarma de desviación de la compuerta {inst}."},{"n":"OpCntRs","t":"INC","d":"Resetable operation counter","ds":"Contador de operaciones reiniciable."},{"n":"PosSpt","t":"APC","d":"Position set-point","ds":"Consigna de posición."},{"n":"DithAct","t":"SPC","d":"Activate dither","ds":"Activar el dither (microvibración)."},{"n":"PosSNLSet","t":"ASG","d":"Gate in speed no load position setting","ds":"Ajuste de la compuerta en posición de velocidad en vacío."},{"n":"DvWrnSpt","t":"ASG","d":"Gate deviation {inst} warning (margin) Omulti","ds":"Margen de aviso de desviación de la compuerta {inst}."},{"n":"DvAlmSpt","t":"ASG","d":"Gate deviation {inst} alarm (margin) Omulti","ds":"Margen de alarma de desviación de la compuerta {inst}."},{"n":"CbrRng","t":"ASG","d":"Calibration range","ds":"Rango de calibración."},{"n":"ClsLimHys","t":"ASG","d":"Closing limit hysteresis","ds":"Histéresis del límite de cierre."},{"n":"ClsTmsSet","t":"ING","d":"Closing time (s)","ds":"Tiempo de cierre (s)."},{"n":"OpnTmsSet","t":"ING","d":"Opening time (s)","ds":"Tiempo de apertura (s)."},{"n":"DithOfs","t":"ASG","d":"Dither offset","ds":"Desplazamiento (offset) del dither."},{"n":"PosPct","t":"MV","d":"Position {inst} as percent of full opening [%] Cmulti","ds":"Posición {inst} como porcentaje de la apertura total [%]."},{"n":"PosDeg","t":"MV","d":"Position {inst} as opening angle [deg] Cmulti","ds":"Posición {inst} como ángulo de apertura [grados]."},{"n":"SMPres","t":"MV","d":"Servo motor pressure to move the guide vane {inst} [mPa] Omulti","ds":"Presión del servomotor para mover el álabe director {inst} [MPa]."}],"src":"7-410"},{"n":"HTRB","g":"H","en":"Runner blades","es":"Álabes del rodete (runner blades, p. ej. Kaplan)","fav":0,"dos":[{"n":"PosCls","t":"SPS","d":"Runner blades closed","ds":"Álabes del rodete cerrados."},{"n":"PosOpn","t":"SPS","d":"Runner blades open","ds":"Álabes del rodete abiertos."},{"n":"PosSNL","t":"SPS","d":"Runner speed no load position","ds":"Rodete en posición de velocidad en vacío."},{"n":"DvWrn","t":"SPS","d":"Runner blade{inst} deviation warning T Omulti","ds":"Aviso de desviación del álabe del rodete {inst}."},{"n":"DvAlm","t":"SPS","d":"Runner blade {inst} alarm T Omulti","ds":"Alarma del álabe del rodete {inst}."},{"n":"PosSNLSet","t":"ASG","d":"Runner blade start position setting","ds":"Ajuste de la posición de arranque de los álabes del rodete."},{"n":"DvWrnSpt","t":"ASG","d":"Runner blade deviation {inst} warning (margin) Omulti","ds":"Margen de aviso de desviación del álabe del rodete {inst}."},{"n":"DvAlmSpt","t":"ASG","d":"Runner blade deviation {inst} alarm (margin) Omulti","ds":"Margen de alarma de desviación del álabe del rodete {inst}."},{"n":"OpCntRs","t":"INC","d":"Resetable operation counter","ds":"Contador de operaciones reiniciable."}],"src":"7-410"},{"n":"HTRK","g":"H","en":"Trash rack","es":"Reja de retención de residuos (trash rack)","fav":0,"dos":[{"n":"DifPresAlm","t":"SPS","d":"Differential pressure alarm","ds":"Alarma de presión diferencial."},{"n":"DifPresSpt","t":"ASG","d":"Differential pressure alarm setting","ds":"Ajuste de la alarma de presión diferencial."},{"n":"DifPres","t":"MV","d":"Differential pressure across trash rack","ds":"Presión diferencial a través de la rejilla (trashrack)."},{"n":"OpCntRs","t":"INC","d":"Resetable operation counter","ds":"Contador de operaciones reiniciable."}],"src":"7-410"},{"n":"HTUR","g":"H","en":"Turbine","es":"Turbina (datos de placa ampliados)","fav":1,"dos":[{"n":"OpTmh","t":"INS","d":"Operation time [h]","ds":"Tiempo de operación [h]."},{"n":"RotDir","t":"ENS","d":"Rotational direction (Clockwise | Counter-clockwise | Unknown)","ds":"Sentido de giro (horario | antihorario | desconocido)."},{"n":"RotDirPmp","t":"ENS","d":"Direction of rotation in pump mode – if different from RotDir","ds":"Sentido de giro en modo bomba (si difiere de RotDir)."},{"n":"TrbTurTyp","t":"ENG","d":"Turbine type (Francis, Helice, Kaplan, Pelton, Pump-Turbine)","ds":"Tipo de turbina (Francis, hélice, Kaplan, Pelton, turbina-bomba)."},{"n":"SpdRtg","t":"ASG","d":"Turbine rated speed [s -1 ]","ds":"Velocidad nominal de la turbina [s⁻¹]."},{"n":"TrbTurInert","t":"ASG","d":"Turbine moment of inertia J [kgm 2 ]","ds":"Momento de inercia de la turbina J [kg·m²]."},{"n":"TrbTurTrsSpd","t":"ASG","d":"Maximum transient overspeed [s -1 ]","ds":"Sobrevelocidad transitoria máxima [s⁻¹]."},{"n":"TrbTurRwySpd","t":"ASG","d":"Runaway speed [s -1 ]","ds":"Velocidad de embalamiento (runaway) [s⁻¹]."},{"n":"PwrRtgTrbTur","t":"ASG","d":"Rated power in turbine mode [MW]","ds":"Potencia nominal en modo turbina [MW]."},{"n":"PwrRtgPmp","t":"ASG","d":"Rated power in pump mode [MW]","ds":"Potencia nominal en modo bomba [MW]."},{"n":"FlwRtgTrbTur","t":"ASG","d":"Rated flow in turbine mode [m 3 /s]","ds":"Caudal nominal en modo turbina [m³/s]."},{"n":"FlwRtgPmp","t":"ASG","d":"Rated flow in pump mode [m 3 /s]","ds":"Caudal nominal en modo bomba [m³/s]."},{"n":"NhdRtgTrbTur","t":"ASG","d":"Rated net head in turbine mode [m]","ds":"Altura neta nominal en modo turbina [m]."},{"n":"NhdRtgPmp","t":"ASG","d":"Rated net head in pump mode [m]","ds":"Altura neta nominal en modo bomba [m]."},{"n":"SpirMaxPres","t":"ASG","d":"Spiral case maximum pressure [Pa]","ds":"Presión máxima de la caja espiral [Pa]."},{"n":"DrtbMaxPres","t":"ASG","d":"Draft tube maximum pressure [Pa]","ds":"Presión máxima del tubo de aspiración (draft tube) [Pa]."},{"n":"ShftPres","t":"ASG","d":"Shaft seal water input rated pressure [Pa]","ds":"Presión nominal del agua de entrada del sello del eje [Pa]."},{"n":"ShftFlw","t":"ASG","d":"Shaft seal water input rated flow [m 3 /s]","ds":"Caudal nominal del agua de entrada del sello del eje [m³/s]."},{"n":"ShftLkg","t":"ASG","d":"Shaft seal leakage rated flow [m 3 /s]","ds":"Caudal nominal de fuga del sello del eje [m³/s]."},{"n":"GdvPres","t":"ASG","d":"Guide vane (needle) rated oil pressure [Pa]","ds":"Presión nominal de aceite del álabe director (aguja) [Pa]."},{"n":"DflPres","t":"ASG","d":"Blade (deflector) rated oil pressure [Pa]","ds":"Presión nominal de aceite del álabe (deflector) [Pa]."},{"n":"GdvMinClsTms","t":"ING","d":"Guide vane (needle) minimum closing time [s]","ds":"Tiempo mínimo de cierre del álabe director (aguja) [s]."},{"n":"DflMinClsTms","t":"ING","d":"Blade (deflector) minimum closing time [s]","ds":"Tiempo mínimo de cierre del álabe (deflector) [s]."}],"src":"7-410"},{"n":"HUNT","g":"H","en":"Hydropower production unit","es":"Unidad de producción hidroeléctrica (turbina + generador)","fav":1,"dos":[{"n":"LocKey","t":"SPS","d":"Local or remote key","ds":"Selector local/remoto."},{"n":"Loc","t":"SPS","d":"Local control behaviour","ds":"Comportamiento del control local."},{"n":"Iner","t":"INS","d":"Inertia of the unit (sum of turbine and generator inertia) [kgm ]","ds":"Inercia del grupo (suma de la inercia de turbina y generador) [kg·m²]."}],"src":"7-410"},{"n":"HVLV","g":"H","en":"Valve","es":"Válvula grande (p. ej. en tubería forzada)","fav":0,"dos":[{"n":"LocKey","t":"SPS","d":"Local or remote key","ds":"Selector local/remoto."},{"n":"Loc","t":"SPS","d":"Local control behaviour","ds":"Comportamiento del control local."},{"n":"PosCls","t":"SPS","d":"Closed end position reached (valve cannot move further) C1","ds":"Posición de cierre alcanzada (la válvula no puede moverse más)."},{"n":"PosOpn","t":"SPS","d":"Open end position reached (valve cannot move further) C1","ds":"Posición de apertura alcanzada (la válvula no puede moverse más)."},{"n":"Mvm","t":"SPS","d":"Valve is moving","ds":"La válvula se está moviendo."},{"n":"Stuck","t":"SPS","d":"Device is blocked through external influence","ds":"El dispositivo está bloqueado por una influencia externa."},{"n":"DvWrn","t":"SPS","d":"Position deviation warning","ds":"Aviso de desviación de posición."},{"n":"DvAlm","t":"SPS","d":"Position deviation alarm","ds":"Alarma de desviación de posición."},{"n":"Incr","t":"ING","d":"Increment of position change for open / close commands","ds":"Incremento de cambio de posición para las órdenes de apertura/cierre."},{"n":"SldStrPs","t":"ASG","d":"Solidity compensation start in positive direction","ds":"Inicio de la compensación de solidez en sentido positivo."},{"n":"SldStrNg","t":"ASG","d":"Solidity compensation start in negative direction","ds":"Inicio de la compensación de solidez en sentido negativo."},{"n":"SldOfsPs","t":"ASG","d":"Solidity offset in positive direction","ds":"Desplazamiento de solidez en sentido positivo."},{"n":"SldOfsNg","t":"ASG","d":"Solidity offset in negative direction","ds":"Desplazamiento de solidez en sentido negativo."},{"n":"CbrRng","t":"ASG","d":"Calibration range","ds":"Rango de calibración."},{"n":"DvWrnSpt","t":"ASG","d":"Position deviation warning (margin)","ds":"Margen de aviso de desviación de posición."},{"n":"DvAlmSpt","t":"ASG","d":"Position deviation alarm (margin)","ds":"Margen de alarma de desviación de posición."},{"n":"PosPct","t":"MV","d":"Valve position given as 0 – 100 % C2","ds":"Posición de la válvula expresada de 0 a 100 %."},{"n":"PosDeg","t":"MV","d":"Valve position given as 0° – 90° C2","ds":"Posición de la válvula expresada de 0° a 90°."},{"n":"Flw","t":"MV","d":"Calculated liquid flow through the valve [m 3 /s]","ds":"Caudal de líquido calculado a través de la válvula [m³/s]."},{"n":"LocSta","t":"SPC","d":"Remote control blocked","ds":"Control remoto bloqueado."},{"n":"OpCntRs","t":"INC","d":"Resetable operation counter","ds":"Contador de operaciones reiniciable."},{"n":"PosSpt","t":"APC","d":"Valve position set-point","ds":"Consigna de posición de la válvula."},{"n":"Opn","t":"SPC","d":"Valve to full open position","ds":"Llevar la válvula a la posición totalmente abierta."},{"n":"Cls","t":"SPC","d":"Valve to full closed position","ds":"Llevar la válvula a la posición totalmente cerrada."},{"n":"PosChg","t":"ENC","d":"Change valve position (stop, raise, lower) C2","ds":"Cambiar la posición de la válvula (parar, subir, bajar)."},{"n":"PosChgIncr","t":"BSC","d":"Incremental change of position C2","ds":"Cambio incremental de posición."},{"n":"BlkOpn","t":"SPC","d":"Block opening of the valve","ds":"Bloquear la apertura de la válvula."},{"n":"BlkCls","t":"SPC","d":"Block closing of the valve","ds":"Bloquear el cierre de la válvula."}],"src":"7-410"},{"n":"HWCL","g":"H","en":"Water control function","es":"Función de control de agua","fav":0,"dos":[{"n":"LocKey","t":"SPS","d":"Local or remote key","ds":"Selector local/remoto."},{"n":"Loc","t":"SPS","d":"Local control behaviour","ds":"Comportamiento del control local."},{"n":"FlwMax","t":"SPS","d":"Maximum flow reached","ds":"Caudal máximo alcanzado."},{"n":"FlwMin","t":"SPS","d":"Minimum flow reached","ds":"Caudal mínimo alcanzado."},{"n":"HiLevUp","t":"SPS","d":"Upper water (dam) high level","ds":"Nivel alto del agua superior (presa)."},{"n":"LoLevUp","t":"SPS","d":"Upper water (dam) low level","ds":"Nivel bajo del agua superior (presa)."},{"n":"HiLevDn","t":"SPS","d":"Lower water (tailrace) high level","ds":"Nivel alto del agua inferior (canal de descarga)."},{"n":"LoLevDn","t":"SPS","d":"Lower water (tailrace) low level","ds":"Nivel bajo del agua inferior (canal de descarga)."},{"n":"FlwLevAlm","t":"SPS","d":"Flow and level control settings in conflict","ds":"Ajustes de control de caudal y de nivel en conflicto."},{"n":"FlwMaxLim","t":"ASG","d":"Maximum flow setting","ds":"Ajuste de caudal máximo."},{"n":"FlwMinLim","t":"ASG","d":"Minimum flow setting","ds":"Ajuste de caudal mínimo."},{"n":"LevHiSpt","t":"ASG","d":"Upper water (dam) high level alarm set-point","ds":"Consigna de alarma de nivel alto del agua superior (presa)."}],"src":"7-410"},{"n":"WALG","g":"W","en":"Wind turbine analogue log information","es":"Registro de valores analógicos del aerogenerador","fav":0,"dos":[],"src":"61400-25"},{"n":"WALM","g":"W","en":"Wind turbine alarm information","es":"Información de alarmas del aerogenerador","fav":0,"dos":[{"n":"Alm","t":"SPS","d":"Alarma general del aerogenerador"},{"n":"AlmGr","t":"SPS","d":"Alarma agrupada por categoría"}],"src":"61400-25"},{"n":"WAPC","g":"W","en":"Wind power plant active power control","es":"Control de potencia activa del parque eólico","fav":1,"dos":[{"n":"TurOpInd","t":"INS","d":"Número de turbinas en operación"},{"n":"WLimMod","t":"SPC","d":"Modo de limitación de potencia activa"},{"n":"GraMod","t":"SPC","d":"Modo de función gradiente (rampa)"},{"n":"DelMod","t":"SPC","d":"Modo de función delta (reserva)"},{"n":"WCap","t":"MV","d":"Capacidad de potencia activa del parque"},{"n":"W","t":"MV","d":"Potencia activa del parque"},{"n":"WSpt","t":"APC","d":"Consigna de potencia activa"},{"n":"WGra","t":"ASG","d":"Gradiente de rampa"},{"n":"WRsv","t":"MV","d":"Reserva de potencia (delta/spinning)"}],"src":"61400-25"},{"n":"WAVL","g":"W","en":"Wind turbine availability information","es":"Información de disponibilidad del aerogenerador","fav":0,"dos":[{"n":"Avl","t":"SPS","d":"Disponibilidad del aerogenerador"},{"n":"TotAvlh","t":"INS","d":"Horas disponibles acumuladas"}],"src":"61400-25"},{"n":"WCNV","g":"W","en":"Wind turbine converter information","es":"Información del convertidor","fav":0,"dos":[{"n":"CnvTmp","t":"MV","d":"Temperatura del convertidor"},{"n":"DclV","t":"MV","d":"Tensión del bus de continua (DC-link)"}],"src":"61400-25"},{"n":"WGEN","g":"W","en":"Wind turbine generator information","es":"Información del generador","fav":1,"dos":[{"n":"GnSpd","t":"MV","d":"Velocidad del generador"},{"n":"GnTmp","t":"MV","d":"Temperatura del generador"},{"n":"W","t":"MV","d":"Potencia activa del generador"},{"n":"A","t":"MV","d":"Corriente del generador"}],"src":"61400-25"},{"n":"WMET","g":"W","en":"Wind turbine meteorological information","es":"Información meteorológica (anemometría)","fav":0,"dos":[{"n":"HorWdSpd","t":"MV","d":"Velocidad horizontal del viento"},{"n":"HorWdDir","t":"MV","d":"Dirección horizontal del viento"},{"n":"EnvTmp","t":"MV","d":"Temperatura ambiente"},{"n":"Hum","t":"MV","d":"Humedad relativa"},{"n":"EnvPres","t":"MV","d":"Presión atmosférica"}],"src":"61400-25"},{"n":"WNAC","g":"W","en":"Wind turbine nacelle information","es":"Información de la góndola (nacelle)","fav":0,"dos":[{"n":"NacPos","t":"MV","d":"Posición/orientación de la góndola"},{"n":"NacTmp","t":"MV","d":"Temperatura en la góndola"},{"n":"NacVib","t":"MV","d":"Vibración en la góndola"}],"src":"61400-25"},{"n":"WPPD","g":"W","en":"Wind power plant general information","es":"Información general de la central eólica (parque)","fav":0,"dos":[{"n":"TotW","t":"MV","d":"Potencia activa total del parque"},{"n":"TotVAr","t":"MV","d":"Potencia reactiva total del parque"},{"n":"TurTot","t":"INS","d":"Número total de turbinas"},{"n":"TurOnOp","t":"INS","d":"Turbinas en operación"}],"src":"61400-25"},{"n":"WREP","g":"W","en":"Wind turbine report information","es":"Información de reportes del aerogenerador","fav":0,"dos":[],"src":"61400-25"},{"n":"WROT","g":"W","en":"Wind turbine rotor information","es":"Información del rotor","fav":0,"dos":[{"n":"RotSpd","t":"MV","d":"Velocidad del rotor"},{"n":"RotPos","t":"MV","d":"Posición del rotor"},{"n":"BldPiAng","t":"MV","d":"Ángulo de paso (pitch) de las palas"},{"n":"HubTmp","t":"MV","d":"Temperatura del buje (hub)"}],"src":"61400-25"},{"n":"WRPC","g":"W","en":"Wind power plant reactive power control","es":"Control de potencia reactiva del parque eólico","fav":1,"dos":[{"n":"VArMod","t":"SPC","d":"Modo de control de potencia reactiva"},{"n":"PFMod","t":"SPC","d":"Modo de control de factor de potencia"},{"n":"VMod","t":"SPC","d":"Modo de control de tensión"},{"n":"VArSpt","t":"APC","d":"Consigna de potencia reactiva"},{"n":"PFSpt","t":"APC","d":"Consigna de factor de potencia"},{"n":"VSpt","t":"APC","d":"Consigna de tensión"}],"src":"61400-25"},{"n":"WSLG","g":"W","en":"Wind turbine state log information","es":"Registro de estados del aerogenerador","fav":0,"dos":[],"src":"61400-25"},{"n":"WTOW","g":"W","en":"Wind turbine tower information","es":"Información de la torre","fav":0,"dos":[{"n":"TwrOscl","t":"MV","d":"Oscilación/vibración de la torre"}],"src":"61400-25"},{"n":"WTRF","g":"W","en":"Wind turbine transformer information","es":"Información del transformador del aerogenerador","fav":0,"dos":[{"n":"TrfTmp","t":"MV","d":"Temperatura del transformador del aerogenerador"}],"src":"61400-25"},{"n":"WTRM","g":"W","en":"Wind turbine transmission information","es":"Información de la transmisión (tren motriz)","fav":0,"dos":[{"n":"GbxOilTmp","t":"MV","d":"Temperatura del aceite de la multiplicadora (gearbox)"},{"n":"GbxBrgTmp","t":"MV","d":"Temperatura del cojinete de la multiplicadora"},{"n":"TrmTmp","t":"MV","d":"Temperatura del tren motriz"}],"src":"61400-25"},{"n":"WTUR","g":"W","en":"Wind turbine general information","es":"Información general del aerogenerador","fav":1,"dos":[{"n":"W","t":"MV","d":"Potencia activa de salida de la turbina"},{"n":"VAr","t":"MV","d":"Potencia reactiva"},{"n":"TotWh","t":"BCR","d":"Energía activa total producida"},{"n":"TotVArh","t":"BCR","d":"Energía reactiva total"},{"n":"Hz","t":"MV","d":"Frecuencia de la red"},{"n":"TurSt","t":"INS","d":"Estado operativo de la turbina"},{"n":"DmdPwr","t":"APC","d":"Consigna de potencia demandada"}],"src":"61400-25"},{"n":"WYAW","g":"W","en":"Wind turbine yawing information","es":"Información del sistema de orientación (yaw)","fav":0,"dos":[{"n":"YawPos","t":"MV","d":"Posición de orientación (yaw)"},{"n":"YawSt","t":"INS","d":"Estado del sistema de orientación"}],"src":"61400-25"}],"cdc":[{"n":"ACD","cat":"Estado","en":"Directional protection indication information","es":"Informacion de activacion direccional de proteccion (con direccion de la falla)."},{"n":"ACT","cat":"Estado","en":"Protection activation information","es":"Informacion de activacion de proteccion (arranque/operacion, por fase)."},{"n":"BCR","cat":"Estado","en":"Binary counter reading","es":"Lectura de contador binario (p. ej. energia acumulada por pulsos)."},{"n":"DPS","cat":"Estado","en":"Double point status","es":"Estado de punto doble (4 estados): posicion de un interruptor con dos contactos."},{"n":"ENS","cat":"Estado","en":"Enumerated status","es":"Estado enumerado: valor de un conjunto definido de estados."},{"n":"HST","cat":"Estado","en":"Histogram","es":"Histograma."},{"n":"INS","cat":"Estado","en":"Integer status","es":"Estado entero: valor entero de estado (p. ej. un codigo de modo)."},{"n":"ORS","cat":"Estado","en":"Object reference status","es":"Estado de tipo referencia a objeto."},{"n":"SEC","cat":"Estado","en":"Security violation counting","es":"Conteo de violaciones de seguridad."},{"n":"SPS","cat":"Estado","en":"Single point status","es":"Estado de punto simple (booleano): p. ej. un contacto abierto/cerrado."},{"n":"TCS","cat":"Estado","en":"Time value status","es":"Estado de valor de tiempo."},{"n":"VSS","cat":"Estado","en":"Visible string status","es":"Estado de tipo cadena de texto visible."},{"n":"CMV","cat":"Medida","en":"Complex measured value","es":"Valor medido complejo (magnitud y angulo, p. ej. un fasor)."},{"n":"DEL","cat":"Medida","en":"Phase to phase related measured values of a three-phase system","es":"Medidas fase-fase de un sistema trifasico (conexion triangulo/delta)."},{"n":"HDEL","cat":"Medida","en":"Harmonic value for DEL","es":"Valores armonicos en conexion triangulo."},{"n":"HMV","cat":"Medida","en":"Harmonic value","es":"Valor armonico."},{"n":"HWYE","cat":"Medida","en":"Harmonic value for WYE","es":"Valores armonicos en conexion estrella."},{"n":"MV","cat":"Medida","en":"Measured value","es":"Valor medido analogico (magnitud escalar con calidad y marca de tiempo)."},{"n":"SAV","cat":"Medida","en":"Sampled value","es":"Valor muestreado (usado por Sampled Values / unidades de fusion)."},{"n":"SEQ","cat":"Medida","en":"Sequence","es":"Componentes de secuencia (positiva, negativa, cero)."},{"n":"WYE","cat":"Medida","en":"Phase to ground/neutral related measured values of a three-phase system","es":"Medidas fase-tierra/neutro de un sistema trifasico (conexion estrella)."},{"n":"APC","cat":"Control","en":"Controllable analogue process value","es":"Valor analogico de proceso controlable (consigna analogica)."},{"n":"BAC","cat":"Control","en":"Binary controlled analogue process value","es":"Valor analogico de proceso controlado de forma binaria."},{"n":"BSC","cat":"Control","en":"Binary controlled step position information","es":"Posicion de paso controlada binaria (subir/bajar, p. ej. cambiador de tomas)."},{"n":"DPC","cat":"Control","en":"Controllable double point","es":"Punto doble controlable (comando abrir/cerrar de un interruptor)."},{"n":"ENC","cat":"Control","en":"Controllable enumerated status","es":"Estado enumerado controlable."},{"n":"INC","cat":"Control","en":"Controllable integer status","es":"Estado entero controlable."},{"n":"ISC","cat":"Control","en":"Integer controlled step position information","es":"Posicion de paso controlada entera."},{"n":"SPC","cat":"Control","en":"Controllable single point","es":"Punto simple controlable (comando ON/OFF)."},{"n":"ASG","cat":"Ajuste","en":"ASG","es":"Ajuste de valor analogico (parametro numerico, p. ej. un umbral)."},{"n":"CURVE","cat":"Ajuste","en":"CURVE","es":"Curva de ajuste (p. ej. curva tiempo-corriente de sobrecorriente)."},{"n":"ENG","cat":"Ajuste","en":"ENG","es":"Ajuste enumerado."},{"n":"ING","cat":"Ajuste","en":"ING","es":"Ajuste de estado entero."},{"n":"ORG","cat":"Ajuste","en":"Object reference setting","es":"Ajuste de referencia a objeto."},{"n":"SPG","cat":"Ajuste","en":"SPG","es":"Ajuste de punto simple (parametro booleano de configuracion)."},{"n":"CSD","cat":"Descripción","en":"Curve shape description","es":"Descripcion de la forma de una curva."},{"n":"DPL","cat":"Descripción","en":"Device name plate","es":"Placa de caracteristicas del dispositivo fisico (fabricante, modelo, serie)."},{"n":"LPL","cat":"Descripción","en":"Logical node name plate","es":"Placa de caracteristicas del nodo logico (version, configuracion)."},{"n":"VSD","cat":"Descripción","en":"Visible string description","es":"Descripcion de tipo cadena de texto visible."},{"n":"BTS","cat":"Seguimiento","en":"Buffered report tracking service","es":"Seguimiento del servicio de reporte almacenado (buffered)."},{"n":"CST","cat":"Seguimiento","en":"Common service tracking","es":"Seguimiento de servicios comun."},{"n":"CTS","cat":"Seguimiento","en":"Control service tracking","es":"Seguimiento de servicio de control."},{"n":"GTS","cat":"Seguimiento","en":"GOOSE control block tracking service","es":"Seguimiento del bloque de control GOOSE."},{"n":"LTS","cat":"Seguimiento","en":"Log control block tracking service","es":"Seguimiento del bloque de control de registro (log)."},{"n":"MTS","cat":"Seguimiento","en":"MSVCB tracking service","es":"Seguimiento del bloque de control de valores muestreados multicast."},{"n":"NTS","cat":"Seguimiento","en":"USVCB tracking service","es":"Seguimiento del bloque de valores muestreados unicast (obsoleto)."},{"n":"STS","cat":"Seguimiento","en":"SGCB tracking service","es":"Seguimiento del bloque de control de grupo de ajustes."},{"n":"UTS","cat":"Seguimiento","en":"Unbuffered report tracking service","es":"Seguimiento del servicio de reporte no almacenado (unbuffered)."}],"grupos":{"A":{"nombre":"Control automático","color":"#2563eb","desc":"Funciones de control de lazo cerrado y regulación automática (tensión, potencia reactiva, tomas)."},"C":{"nombre":"Control supervisorio","color":"#0891b2","desc":"Maniobra, enclavamientos, sincronización y manejo de alarmas iniciados por el operador o esquemas."},"F":{"nombre":"Bloques funcionales","color":"#7c3aed","desc":"Bloques de calculo y control reutilizables: contadores, PID, rampas, limites, programaciones."},"G":{"nombre":"Funciones genéricas","color":"#9333ea","desc":"Nodos de proposito general para E/S, registro y datos no cubiertos por un LN especifico."},"I":{"nombre":"Interfaz y archivado","color":"#c026d3","desc":"Interfaz hombre-maquina, telecontrol, teleproteccion y archivado de datos."},"K":{"nombre":"Equipo mecánico/no eléctrico","color":"#db2777","desc":"Equipo primario mecanico: ventiladores, bombas, valvulas, tanques, filtros."},"L":{"nombre":"Nodos del sistema","color":"#475569","desc":"Nodos de infraestructura: datos comunes del LD, dispositivo fisico y supervision de comunicaciones."},"M":{"nombre":"Medición y medida","color":"#059669","desc":"Medicion de magnitudes electricas, energia, armonicos, secuencia y variables ambientales."},"P":{"nombre":"Protección","color":"#dc2626","desc":"Funciones de proteccion: distancia, diferencial, sobrecorriente, tension, frecuencia, etc."},"Q":{"nombre":"Calidad de energía","color":"#ea580c","desc":"Deteccion de eventos de calidad de energia: huecos, transitorios, desequilibrios, variaciones."},"R":{"nombre":"Relacionadas con protección","color":"#e11d48","desc":"Apoyo a la proteccion: recierre, falla de interruptor, sincronismo, oscilografia, localizacion de fallas."},"S":{"nombre":"Supervisión y monitoreo","color":"#0d9488","desc":"Monitoreo de condicion de activos: interruptores, aislamiento, temperatura, presion, descargas parciales."},"T":{"nombre":"Transformadores de instrumentación y sensores","color":"#16a34a","desc":"Sensores e instrumentos: TC, TP, sensores de temperatura, presion, posicion, etc."},"X":{"nombre":"Aparamenta (maniobra)","color":"#ca8a04","desc":"Equipo de maniobra primario: interruptores, seccionadores y fusibles."},"Y":{"nombre":"Transformadores de potencia","color":"#a16207","desc":"Transformadores de potencia y equipo asociado (cambiador de tomas, bobina Petersen)."},"Z":{"nombre":"Otros equipos de potencia","color":"#854d0e","desc":"Resto del equipo primario: baterias, condensadores, reactores, motores, cables, lineas, pararrayos."},"D":{"nombre":"Recursos energéticos distribuidos (DER)","color":"#65a30d","desc":"Definidos en IEC 61850-7-420: generacion distribuida, almacenamiento, fotovoltaica, etc."},"H":{"nombre":"Energía hidroeléctrica","color":"#0284c7","desc":"Definidos en IEC 61850-7-410: turbinas, unidades y equipos de centrales hidroelectricas."},"W":{"nombre":"Energía eólica","color":"#0ea5e9","desc":"Definidos en la serie IEC 61400-25 (alineada con 61850): aerogeneradores y parques eolicos."}},"grupos_ext":{},"partes":[{"p":"1","cat":"General","t":"Introducción y descripción general","d":"Presenta la norma, su alcance y los conceptos fundamentales del sistema de automatización de subestaciones."},{"p":"2","cat":"General","t":"Glosario","d":"Vocabulario y definiciones de los términos usados en toda la serie 61850."},{"p":"3","cat":"General","t":"Requisitos generales","d":"Requisitos de calidad, condiciones ambientales y normas de apoyo para los equipos."},{"p":"4","cat":"General","t":"Gestión de sistemas y proyectos","d":"Ciclo de vida de ingeniería, gestión del proyecto, parámetros y aseguramiento de calidad."},{"p":"5","cat":"General","t":"Requisitos de comunicación para funciones y modelos de dispositivos","d":"Define funciones (PICOM), nodos lógicos y requisitos de desempeño de la comunicación."},{"p":"6","cat":"Configuración","t":"Lenguaje de configuración (SCL)","d":"Lenguaje XML para describir IED y subestaciones: archivos SSD, ICD, IID, SCD, CID, SED."},{"p":"7-1","cat":"Modelo","t":"Estructura básica de comunicación — Principios y modelos","d":"Explica el enfoque orientado a objetos y cómo se relacionan las partes 7-x."},{"p":"7-2","cat":"Modelo","t":"Interfaz Abstracta de Servicios de Comunicación (ACSI)","d":"Servicios abstractos: lectura/escritura, reportes, registros, control, GOOSE y muestreo."},{"p":"7-3","cat":"Modelo","t":"Clases de Datos Comunes (CDC)","d":"Bloques de construcción de los datos: estado, medida, control, ajuste y descripción."},{"p":"7-4","cat":"Modelo","t":"Clases de nodos lógicos y objetos de datos","d":"Catálogo de los nodos lógicos (LN) y sus objetos de datos para subestaciones."},{"p":"7-410","cat":"Dominios","t":"Centrales hidroeléctricas","d":"Nodos lógicos adicionales para centrales hidroeléctricas (grupo H)."},{"p":"7-420","cat":"Dominios","t":"Recursos energéticos distribuidos (DER)","d":"Nodos lógicos para generación distribuida y almacenamiento (grupo D)."},{"p":"8-1","cat":"Comunicación","t":"Mapeo a MMS y a Ethernet","d":"Mapeo de ACSI a MMS (ISO 9506) sobre TCP/IP y a Ethernet para GOOSE."},{"p":"8-2","cat":"Comunicación","t":"Mapeo a servicios web (XMPP)","d":"Mapeo de ACSI a un perfil basado en servicios web para comunicación con sistemas externos."},{"p":"9-2","cat":"Comunicación","t":"Valores muestreados (Sampled Values)","d":"Transmisión de muestras digitalizadas de corriente y tensión por el bus de proceso."},{"p":"9-3","cat":"Comunicación","t":"Perfil de tiempo de precisión (PTP)","d":"Perfil de IEEE 1588 (PTP) para sincronización de tiempo de alta precisión."},{"p":"10","cat":"Pruebas","t":"Pruebas de conformidad","d":"Procedimientos para verificar que un dispositivo cumple la norma."},{"p":"90-x","cat":"Informes","t":"Informes técnicos (90-1, 90-2, 90-5...)","d":"Guías de aplicación: entre subestaciones (90-1), hacia el centro de control (90-2), GOOSE/SV ruteable y sincrofasores (90-5), ciberseguridad, etc."}],"glosario":[{"s":"IEC 61850","t":"Norma de redes y sistemas de comunicación para la automatización de sistemas de energía","d":"Norma internacional que estandariza la comunicación e interoperabilidad entre dispositivos (IED) en subestaciones y, en general, en sistemas eléctricos de potencia."},{"s":"IED","t":"Dispositivo Electrónico Inteligente","d":"Equipo basado en microprocesador (relé de protección, controlador de bahía, medidor) que ejecuta funciones y se comunica según la norma. Es el \"dispositivo físico\" que aloja la información."},{"s":"Interoperabilidad","t":"Capacidad de equipos de distintos fabricantes de trabajar juntos","d":"Objetivo central de la norma: que IED de marcas diferentes intercambien datos y operen en conjunto usando un modelo y servicios comunes."},{"s":"Servidor","t":"Server","d":"Representa el comportamiento visible de un dispositivo en la red. Un servidor contiene uno o más dispositivos lógicos (LD)."},{"s":"LD","t":"Dispositivo Lógico (Logical Device)","d":"Agrupación lógica de funciones dentro de un servidor (p. ej. \"Protección\", \"Medida\"). Contiene nodos lógicos."},{"s":"LN","t":"Nodo Lógico (Logical Node)","d":"Bloque funcional más pequeño que intercambia datos (p. ej. PTOC = sobrecorriente). Su nombre empieza por una letra de grupo. Contiene objetos de datos."},{"s":"DO","t":"Objeto de Datos (Data Object)","d":"Información concreta dentro de un nodo lógico (p. ej. Op = operación, Str = arranque). Su tipo lo define una clase de datos común (CDC)."},{"s":"DA","t":"Atributo de Datos (Data Attribute)","d":"Elemento más fino de información dentro de un objeto de datos (p. ej. stVal = valor de estado, q = calidad, t = marca de tiempo)."},{"s":"CDC","t":"Clase de Datos Común (Common Data Class)","d":"Plantilla que define la estructura de un objeto de datos (p. ej. SPS, MV, DPC). Definidas en la parte 7-3."},{"s":"FC","t":"Restricción Funcional (Functional Constraint)","d":"Etiqueta que agrupa atributos por su uso: ST (estado), MX (medidas), CO (control), SP (consigna), SG (ajustes), CF (configuración), DC (descripción)."},{"s":"ACSI","t":"Interfaz Abstracta de Servicios de Comunicación","d":"Conjunto de servicios abstractos (independientes del protocolo) para acceder al modelo de datos: leer, escribir, reportar, controlar, etc. Definida en 7-2."},{"s":"MMS","t":"Manufacturing Message Specification (ISO 9506)","d":"Protocolo de aplicación al que se mapea ACSI para la comunicación cliente/servidor sobre TCP/IP (bus de estación). Definido en 8-1."},{"s":"GOOSE","t":"Generic Object Oriented Substation Event","d":"Mensaje multicast de alta velocidad (capa 2 Ethernet) para intercambio horizontal entre IED, p. ej. disparos y enclavamientos. Muy rápido (orden de milisegundos)."},{"s":"SV / SMV","t":"Valores Muestreados (Sampled Values)","d":"Flujo periódico de muestras digitalizadas de corriente y tensión, enviado por las unidades de fusión por el bus de proceso. Definido en 9-2."},{"s":"MU","t":"Unidad de Fusión (Merging Unit)","d":"Dispositivo que digitaliza las señales de los TC/TP y publica los valores muestreados (SV) en el bus de proceso."},{"s":"Reporte","t":"Report","d":"Envío espontáneo de datos del servidor al cliente cuando cambian (por evento) o periódicamente. Puede ser almacenado (buffered) o no almacenado (unbuffered)."},{"s":"RCB","t":"Bloque de Control de Reporte","d":"Objeto que configura cómo y cuándo se envían los reportes. BRCB = almacenado (no pierde eventos), URCB = no almacenado."},{"s":"GoCB","t":"Bloque de Control GOOSE","d":"Objeto que configura la publicación de un mensaje GOOSE (dataset, identificador, tiempos de retransmisión)."},{"s":"DataSet","t":"Conjunto de Datos","d":"Lista ordenada de atributos de datos que se agrupan para enviarlos juntos en reportes, GOOSE o valores muestreados."},{"s":"SCL","t":"Lenguaje de Configuración de Subestaciones","d":"Lenguaje XML (parte 6) para describir de forma estandarizada los IED y la subestación, permitiendo el intercambio entre herramientas de ingeniería."},{"s":"SSD","t":"System Specification Description","d":"Archivo SCL que describe la especificación del sistema: unifilar de la subestación y funciones requeridas (sin IED concretos)."},{"s":"ICD","t":"IED Capability Description","d":"Archivo SCL que describe las capacidades de un tipo de IED tal como sale de fábrica. Lo entrega el fabricante."},{"s":"IID","t":"Instantiated IED Description","d":"Archivo SCL de un IED ya instanciado para un proyecto concreto, antes de integrarlo al sistema."},{"s":"SCD","t":"Substation Configuration Description","d":"Archivo SCL completo del sistema: todos los IED, la subestación y la configuración de comunicaciones. Es el archivo central del proyecto."},{"s":"CID","t":"Configured IED Description","d":"Archivo SCL con la configuración final de un IED concreto, derivada del SCD, que se carga en el dispositivo."},{"s":"SED","t":"System Exchange Description","d":"Archivo SCL para intercambiar información entre proyectos/sistemas distintos (p. ej. entre subestaciones)."},{"s":"Bus de estación","t":"Station bus","d":"Red Ethernet que conecta los IED con el nivel de estación (SCADA/HMI). Transporta MMS (cliente/servidor) y GOOSE."},{"s":"Bus de proceso","t":"Process bus","d":"Red Ethernet que conecta el equipo de patio (unidades de fusión, sensores) con los IED. Transporta valores muestreados (SV) y GOOSE."},{"s":"Cliente/Servidor","t":"Comunicación vertical","d":"Modelo donde un cliente (p. ej. SCADA) solicita datos o envía comandos a un servidor (IED). Usa MMS. Es el intercambio \"vertical\"."},{"s":"Publicador/Suscriptor","t":"Comunicación horizontal","d":"Modelo donde un IED publica mensajes (GOOSE/SV) que varios suscriptores reciben simultáneamente. Es el intercambio \"horizontal\", rápido y sin confirmación."},{"s":"ObjectReference","t":"Referencia de objeto","d":"Ruta jerárquica que identifica un dato, p. ej. RelayA/PROT/PTOC1.Op.general (LD/LN.DO.DA)."},{"s":"stVal","t":"Status value","d":"Atributo que contiene el valor de estado de un objeto de datos (p. ej. true/false, on/off)."},{"s":"q","t":"Quality (calidad)","d":"Atributo que indica la validez/calidad de un dato (válido, dudoso, inválido, sustituido, etc.)."},{"s":"t","t":"Timestamp (marca de tiempo)","d":"Atributo que indica el instante en que el dato cambió o fue adquirido."},{"s":"PICOM","t":"Piece of Information for Communication","d":"Descripción abstracta de un dato a intercambiar entre funciones, con sus atributos de desempeño. Usado en la parte 5."},{"s":"PTP","t":"Precision Time Protocol (IEEE 1588)","d":"Protocolo de sincronización de tiempo de alta precisión (sub-microsegundo), esencial para el bus de proceso. Perfil en 9-3."},{"s":"PRP / HSR","t":"Redundancia de red","d":"PRP (Parallel Redundancy Protocol) y HSR (High-availability Seamless Redundancy): protocolos para redes redundantes sin pérdida de tramas (IEC 62439-3)."},{"s":"SCADA","t":"Supervisión, control y adquisición de datos","d":"Sistema de nivel superior que supervisa y controla la subestación, actuando como cliente de los IED."},{"s":"HMI","t":"Interfaz Hombre-Máquina","d":"Estación de operación local o remota que muestra el estado y permite la operación (modelada por el LN IHMI)."},{"s":"Edición 2.1","t":"Edition 2.1","d":"Revisión vigente de las partes principales (publicada alrededor de 2020), que consolida y corrige la Edición 2 (2009-2011) sobre la Edición 1 original (2003-2005)."},{"s":"Disparo (TRIP)","t":"Trip","d":"Orden de apertura al interruptor generada por la protección. En el modelo, el LN PTRC consolida los arranques y emite el disparo al LN XCBR."},{"s":"DER","t":"Distributed Energy Resources","d":"Recursos energéticos distribuidos: generación y almacenamiento conectados a la red de distribución (fotovoltaica, baterías, cogeneración, etc.). Modelados en IEC 61850-7-420 (grupo D)."}],"quiz":[{"tema":"Conceptos","q":"¿Cuál es el objetivo principal de la norma IEC 61850?","o":["Definir el color de los tableros","Lograr la interoperabilidad entre IED de distintos fabricantes","Fijar el precio de los relés","Sustituir a los transformadores de potencia"],"c":1,"e":"La meta central es la interoperabilidad: que dispositivos de distintas marcas intercambien información y trabajen juntos mediante un modelo y servicios comunes."},{"tema":"Conceptos","q":"¿Cuál es el orden correcto de la jerarquía del modelo de datos?","o":["DO → DA → LN → LD → Servidor","Servidor → LD → LN → DO → DA","LN → Servidor → LD → DA → DO","LD → Servidor → DO → LN → DA"],"c":1,"e":"El servidor contiene dispositivos lógicos (LD); cada LD contiene nodos lógicos (LN); cada LN contiene objetos de datos (DO); y cada DO contiene atributos de datos (DA)."},{"tema":"Nodos lógicos","q":"¿Qué función representa el nodo lógico PTOC?","o":["Protección de distancia","Sobrecorriente temporizada","Recierre automático","Interruptor automático"],"c":1,"e":"PTOC (grupo P de protección) es la protección de sobrecorriente temporizada, equivalente a la función ANSI 51."},{"tema":"Nodos lógicos","q":"¿Qué representa el nodo lógico XCBR?","o":["Un transformador de corriente","Un interruptor automático","Una medida de energía","Un enclavamiento"],"c":1,"e":"XCBR (grupo X de aparamenta) modela un interruptor automático con capacidad de corte de falla. XSWI, en cambio, es un seccionador sin esa capacidad."},{"tema":"Nodos lógicos","q":"La primera letra del nombre de un nodo lógico indica...","o":["El fabricante del IED","El grupo funcional al que pertenece","El número de serie","La tensión nominal"],"c":1,"e":"La primera letra es el grupo: P=protección, M=medición, C=control, X=aparamenta, T=sensores, etc."},{"tema":"Nodos lógicos","q":"¿Qué nodo lógico es obligatorio y contiene los datos comunes de un dispositivo lógico?","o":["LPHD","LLN0","GGIO","MMXU"],"c":1,"e":"LLN0 (Logical Node Zero) es obligatorio en cada LD y aloja datos comunes: modo, comportamiento, datasets y bloques de control de reportes/GOOSE."},{"tema":"Comunicaciones","q":"¿Qué servicio se usa para enviar disparos y enclavamientos de forma muy rápida entre IED?","o":["MMS","GOOSE","HTTP","FTP"],"c":1,"e":"GOOSE es un mensaje multicast de capa 2 con tiempos del orden de milisegundos, ideal para disparos y enclavamientos (comunicación horizontal)."},{"tema":"Comunicaciones","q":"Los Valores Muestreados (Sampled Values) transportan principalmente...","o":["Archivos de configuración","Muestras digitalizadas de corriente y tensión","Correos electrónicos","Curvas de ajuste"],"c":1,"e":"Los SV (parte 9-2) llevan muestras digitalizadas de corriente y tensión, generadas por las unidades de fusión y enviadas por el bus de proceso."},{"tema":"Comunicaciones","q":"La comunicación cliente/servidor (p. ej. SCADA leyendo un IED) se mapea normalmente a...","o":["GOOSE","MMS","Sampled Values","PTP"],"c":1,"e":"El intercambio vertical cliente/servidor (reportes, lecturas, comandos) se mapea a MMS sobre TCP/IP, definido en la parte 8-1."},{"tema":"Comunicaciones","q":"¿Qué diferencia a un reporte almacenado (BRCB) de uno no almacenado (URCB)?","o":["El BRCB guarda los eventos para no perderlos si se cae la conexión","El URCB es más seguro","El BRCB solo funciona con GOOSE","No hay diferencia"],"c":0,"e":"El BRCB (buffered) almacena los eventos en una memoria intermedia para no perderlos ante una pérdida temporal de comunicación; el URCB (unbuffered) no lo hace."},{"tema":"Comunicaciones","q":"¿Qué transporta el bus de proceso?","o":["Solo correos del operador","Valores muestreados (SV) y GOOSE entre el patio y los IED","Únicamente la facturación","Señales analógicas de 4-20 mA"],"c":1,"e":"El bus de proceso conecta el equipo de patio (unidades de fusión, sensores) con los IED, transportando valores muestreados (SV) y GOOSE."},{"tema":"CDC","q":"¿Qué clase de datos común (CDC) usarías para la posición abrir/cerrar de un interruptor controlable?","o":["MV","DPC","SPS","ASG"],"c":1,"e":"DPC (Double Point Controllable) modela un punto doble controlable, típico de la posición y el mando abrir/cerrar de un interruptor."},{"tema":"CDC","q":"La CDC \"MV\" representa...","o":["Un comando","Un valor medido analógico","Un archivo SCL","Una alarma de seguridad"],"c":1,"e":"MV (Measured Value) representa un valor medido analógico, con su calidad y marca de tiempo."},{"tema":"CDC","q":"¿Qué restricción funcional (FC) agrupa los valores de medida analógicos?","o":["ST","MX","CO","SG"],"c":1,"e":"MX agrupa las medidas (measurands). ST es estado, CO es control y SG son grupos de ajustes."},{"tema":"SCL","q":"¿Qué archivo SCL describe las capacidades de un IED tal como sale de fábrica?","o":["SCD","ICD","SSD","SED"],"c":1,"e":"El ICD (IED Capability Description) lo entrega el fabricante y describe lo que el tipo de IED puede hacer, antes de configurarlo para un proyecto."},{"tema":"SCL","q":"¿Cuál es el archivo SCL central que contiene todo el sistema (todos los IED, subestación y comunicaciones)?","o":["ICD","CID","SCD","IID"],"c":2,"e":"El SCD (Substation Configuration Description) es el archivo completo del sistema, generado por el configurador del sistema a partir de los ICD/IID y el SSD."},{"tema":"SCL","q":"¿Qué archivo se carga finalmente en un IED concreto?","o":["SSD","CID","SED","ICD"],"c":1,"e":"El CID (Configured IED Description) contiene la configuración final del IED, derivada del SCD, y es lo que se descarga al dispositivo."},{"tema":"SCL","q":"El lenguaje SCL está definido en la parte...","o":["Parte 6","Parte 9-2","Parte 7-4","Parte 10"],"c":0,"e":"La parte 6 define el Substation Configuration Language (SCL), basado en XML."},{"tema":"Conceptos","q":"En la referencia RelayA/PROT/PTOC1.Op.general, \"PTOC1\" corresponde a...","o":["El servidor","El dispositivo lógico","El nodo lógico","El atributo de dato"],"c":2,"e":"El formato es LD/LN.DO.DA: \"PROT\" es el LD, \"PTOC1\" es el nodo lógico (LN), \"Op\" el objeto de dato (DO) y \"general\" el atributo (DA)."},{"tema":"Comunicaciones","q":"¿Por qué el bus de proceso necesita sincronización de tiempo de alta precisión (PTP/IEEE 1588)?","o":["Para ahorrar energía","Para que las muestras de distintas unidades de fusión estén correlacionadas en el tiempo","Para enviar correos","No la necesita"],"c":1,"e":"Las muestras de corriente/tensión de distintas unidades de fusión deben estar alineadas temporalmente con precisión sub-microsegundo para que la protección opere correctamente; por eso se usa PTP (perfil en 9-3)."}]};

;
/* ===== 10-core-ui.js ===== 
   Núcleo + UI: utilidades (esc/norm/$), navegación (go), EN/ES, modo oscuro, partes de la norma, jerarquía, explorador de nodos, modal, CDC, glosario, cuestionario, anatomía, diagramas. */
/* =================== APP =================== */
const D = window.DATOS;
D.quiz.push.apply(D.quiz, [{"tema": "Comunicaciones", "q": "¿Qué dispositivo digitaliza las señales de los TC/TP y publica los Valores Muestreados en el bus de proceso?", "o": ["El SCADA", "La unidad de fusión (Merging Unit)", "El interruptor", "El gateway"], "c": 1, "e": "La unidad de fusión (Merging Unit) digitaliza corriente y tensión y publica los Sampled Values (SV) en el bus de proceso."}, {"tema": "Comunicaciones", "q": "En el perfil 9-2LE, ¿cuántas muestras por ciclo se usan típicamente para protección?", "o": ["10", "80", "256", "1000"], "c": 1, "e": "9-2LE define 80 muestras por ciclo para protección y 256 para medición/calidad."}, {"tema": "Comunicaciones", "q": "¿Para qué sirve PTP (IEEE 1588) en el bus de proceso?", "o": ["Cifrar los datos", "Sincronizar el tiempo con precisión sub-microsegundo", "Comprimir las muestras", "Asignar direcciones IP"], "c": 1, "e": "PTP sincroniza los relojes con precisión sub-microsegundo para que las muestras de distintas unidades de fusión estén alineadas."}, {"tema": "Comunicaciones", "q": "Tras un evento, la retransmisión de un mensaje GOOSE…", "o": ["Se detiene de inmediato", "Se repite en ráfagas rápidas que luego se espacian hasta un latido", "Se envía una sola vez", "Pasa a TCP"], "c": 1, "e": "Tras un cambio, el GOOSE se retransmite rápidamente y va aumentando el intervalo hasta un \"latido\" (heartbeat) estable."}, {"tema": "Nodos lógicos", "q": "¿Qué grupo de nodos lógicos modela los recursos energéticos distribuidos (DER)?", "o": ["Grupo W", "Grupo D", "Grupo H", "Grupo Z"], "c": 1, "e": "El grupo D (definido en IEC 61850-7-420) modela los DER: fotovoltaica, baterías, cogeneración, etc."}, {"tema": "Nodos lógicos", "q": "¿En qué parte de la norma se definen los nodos lógicos de centrales hidroeléctricas (grupo H)?", "o": ["7-4", "7-410", "7-420", "9-2"], "c": 1, "e": "IEC 61850-7-410 define los nodos lógicos para centrales hidroeléctricas."}, {"tema": "Nodos lógicos", "q": "¿Qué nodo lógico controla la potencia activa de todo un parque eólico?", "o": ["WTUR", "WAPC", "WROT", "WGEN"], "c": 1, "e": "WAPC (Wind power plant Active Power Control) gestiona la potencia activa del parque a petición del operador de red."}, {"tema": "CDC", "q": "¿Qué CDC usarías para una consigna analógica controlable (p. ej. una referencia de potencia)?", "o": ["MV", "APC", "SPS", "DPC"], "c": 1, "e": "APC (Controllable analogue process value) modela un valor analógico de proceso que se puede ajustar/controlar."}, {"tema": "Comunicaciones", "q": "¿Qué protocolos proporcionan redundancia de red sin pérdida de tramas?", "o": ["TCP y UDP", "PRP y HSR", "HTTP y FTP", "SNMP y SMTP"], "c": 1, "e": "PRP y HSR (IEC 62439-3) dan redundancia \"sin costura\" para que la comunicación no se interrumpa ante un fallo de red."}, {"tema": "SCL", "q": "¿Qué archivo SCL describe la especificación del sistema sin elegir todavía los IED concretos?", "o": ["SSD", "CID", "ICD", "SED"], "c": 0, "e": "El SSD (System Specification Description) describe el unifilar y las funciones requeridas, sin IED concretos."}, {"tema": "Conceptos", "q": "En una protección de tiempo inverso, si la corriente de falla aumenta, el tiempo de operación…", "o": ["Aumenta", "Disminuye", "No cambia", "Se hace infinito"], "c": 1, "e": "En las curvas de tiempo inverso, a mayor corriente, menor tiempo de operación: la protección actúa más rápido ante fallas más severas."}, {"tema": "Conceptos", "q": "¿Qué nodo lógico implementa los enclavamientos que impiden maniobras peligrosas?", "o": ["CSWI", "CILO", "XCBR", "CSYN"], "c": 1, "e": "CILO (Interlocking) habilita o bloquea una maniobra según las condiciones de seguridad del sistema."}]);
const cdcMap = {}; D.cdc.forEach(c=>cdcMap[c.n]=c);
const grpAll = Object.assign({}, D.grupos);
const $ = s=>document.querySelector(s);
const $$ = s=>document.querySelectorAll(s);
/* --- Seguridad de renderizado ---
   El contenido se genera desde window.DATOS (datos confiables, embebidos) y se inserta con innerHTML
   SIEMPRE escapado con esc(). La única entrada de texto libre del usuario (campo "IED" del constructor de
   referencias) se sanea y escapa antes de mostrarse; los buscadores solo filtran (no se reflejan en el DOM).
   Si en el futuro se cargan datos EXTERNOS (JSON, archivos SCL importados, comentarios de usuarios),
   sanitízalos con una librería como DOMPurify antes de usar innerHTML. */
const esc = t=>(t==null?'':(''+t)).replace(/&/g,'&amp;').replace(/</g,'&lt;').replace(/>/g,'&gt;').replace(/"/g,'&quot;').replace(/'/g,'&#39;');
const GRP_EN={A:'Automatic control',C:'Supervisory control',F:'Function blocks',G:'Generic function references',I:'Interfacing and archiving',K:'Mechanical and non-electric primary equipment',L:'System logical nodes',M:'Metering and measurement',P:'Protection functions',Q:'Power quality events',R:'Protection related functions',S:'Supervision and monitoring',T:'Instrument transformers and sensors',X:'Switchgear',Y:'Power transformers and related functions',Z:'Further power system equipment',D:'Distributed energy resources (DER)',H:'Hydro power',W:'Wind power'};
const SRC={'7-4':'IEC 61850-7-4','7-410':'IEC 61850-7-410','7-420':'IEC 61850-7-420','61400-25':'IEC 61400-25-2 (referencia pública, no normativa)'};
const CLAUSE_LN={"LPHD": "6.3.2", "LLN0": "6.3.3", "LCCH": "6.3.4", "LGOS": "6.3.5", "LSVS": "6.3.6", "LTIM": "6.3.7", "LTMS": "6.3.8", "LTRK": "6.3.9", "ANCR": "6.4.2", "ARCO": "6.4.3", "ARIS": "6.4.4", "ATCC": "6.4.5", "AVCO": "6.4.6", "CALH": "6.5.2", "CCGR": "6.5.3", "CILO": "6.5.4", "CPOW": "6.5.5", "CSWI": "6.5.6", "CSYN": "6.5.7", "FCNT": "6.6.2", "FCSD": "6.6.3", "FFIL": "6.6.4", "FLIM": "6.6.5", "FPID": "6.6.6", "FRMP": "6.6.7", "FSCC": "6.6.8", "FSCH": "6.6.9", "FSPT": "6.6.10", "FXOT": "6.6.11", "FXUT": "6.6.12", "GAPC": "6.7.2", "GGIO": "6.7.3", "GLOG": "6.7.4", "GSAL": "6.7.5", "IARC": "6.8.2", "IHMI": "6.8.3", "ISAF": "6.8.4", "ITCI": "6.8.5", "ITMI": "6.8.6", "ITPC": "6.8.7", "KFAN": "6.9.2", "KFIL": "6.9.3", "KPMP": "6.9.4", "KTNK": "6.9.5", "KVLV": "6.9.6", "MENV": "6.10.2", "MFLK": "6.10.3", "MFLW": "6.10.4", "MHAI": "6.10.5", "MHAN": "6.10.6", "MHET": "6.10.7", "MHYD": "6.10.8", "MMDC": "6.10.9", "MMET": "6.10.10", "MMTN": "6.10.11", "MMTR": "6.10.12", "MMXN": "6.10.13", "MMXU": "6.10.14", "MSQI": "6.10.15", "PDIF": "6.11.2", "PDIR": "6.11.3", "PDIS": "6.11.4", "PDOP": "6.11.5", "PDUP": "6.11.6", "PFRC": "6.11.7", "PHAR": "6.11.8", "PHIZ": "6.11.9", "PIOC": "6.11.10", "PMRI": "6.11.11", "PMSS": "6.11.12", "POPF": "6.11.13", "PPAM": "6.11.14", "PRTR": "6.11.15", "PSCH": "6.11.16", "PSDE": "6.11.17", "PSOF": "6.11.18", "PTDV": "6.11.19", "PTEF": "6.11.20", "PTHF": "6.11.21", "PTOC": "6.11.22", "PTOF": "6.11.23", "PTOV": "6.11.24", "PTRC": "6.11.25", "PTTR": "6.11.26", "PTUC": "6.11.27", "PTUF": "6.11.28", "PTUV": "6.11.29", "PUPF": "6.11.30", "PVOC": "6.11.31", "PVPH": "6.11.32", "PZSU": "6.11.33", "QFVR": "6.12.2", "QITR": "6.12.3", "QIUB": "6.12.4", "QVTR": "6.12.5", "QVUB": "6.12.6", "QVVR": "6.12.7", "RADR": "6.13.2", "RBDR": "6.13.3", "RBRF": "6.13.4", "RDIR": "6.13.5", "RDRE": "6.13.6", "RDRS": "6.13.7", "RFLO": "6.13.8", "RMXU": "6.13.9", "RPSB": "6.13.10", "RREC": "6.13.11", "RSYN": "6.13.12", "SARC": "6.14.2", "SCBR": "6.14.3", "SIMG": "6.14.4", "SIML": "6.14.5", "SLTC": "6.14.6", "SOPM": "6.14.7", "SPDC": "6.14.8", "SPRS": "6.14.9", "SPTR": "6.14.10", "SSWI": "6.14.11", "STMP": "6.14.12", "SVBR": "6.14.13", "TANG": "6.15.2", "TAXD": "6.15.3", "TCTR": "6.15.4", "TDST": "6.15.5", "TFLW": "6.15.6", "TFRQ": "6.15.7", "TGSN": "6.15.8", "THUM": "6.15.9", "TLVL": "6.15.10", "TMGF": "6.15.11", "TMVM": "6.15.12", "TPOS": "6.15.13", "TPRS": "6.15.14", "TRTN": "6.15.15", "TSND": "6.15.16", "TTMP": "6.15.17", "TTNS": "6.15.18", "TVBR": "6.15.19", "TVTR": "6.15.20", "TWPH": "6.15.21", "XCBR": "6.16.2", "XFUS": "6.16.3", "XSWI": "6.16.4", "YEFN": "6.17.2", "YLTC": "6.17.3", "YPSH": "6.17.4", "YPTR": "6.17.5", "ZAXN": "6.18.2", "ZBAT": "6.18.3", "ZBSH": "6.18.4", "ZCAB": "6.18.5", "ZCAP": "6.18.6", "ZCON": "6.18.7", "ZGEN": "6.18.8", "ZGIL": "6.18.9", "ZLIN": "6.18.10", "ZMOT": "6.18.11", "ZREA": "6.18.12", "ZRES": "6.18.13", "ZRRC": "6.18.14", "ZSAR": "6.18.15", "ZSCR": "6.18.16", "ZSMC": "6.18.17", "ZTCF": "6.18.18", "ZTCR": "6.18.19", "DRC": "6.2.13.3", "ACTM": "5.4.2", "AJCL": "5.4.3", "APSF": "5.4.4", "APSS": "5.4.5", "APST": "5.4.6", "EBCF": "5.13.1", "EFCV": "5.13.2", "ESCV": "5.13.4", "ESPD": "5.13.5", "FHBT": "5.5.2", "FXPS": "5.5.4", "FDBF": "5.5.5", "FMTX": "5.5.6", "HBRG": "5.6.2", "HCOM": "5.6.3", "HDAM": "5.6.4", "HDFL": "5.6.5", "HDLS": "5.6.6", "HEBR": "5.6.7", "HGOV": "5.6.8", "HGPI": "5.6.9", "HGTE": "5.6.10", "HITG": "5.6.11", "HJCL": "5.6.12", "HLKG": "5.6.13", "HLVL": "5.6.14", "HMBR": "5.6.15", "HNDL": "5.6.16", "HNHD": "5.6.17", "HOTP": "5.6.18", "HRES": "5.6.19", "HSEQ": "5.6.20", "HSPD": "5.6.21", "HSST": "5.6.22", "HTGV": "5.6.23", "HTRB": "5.6.24", "HTRK": "5.6.25", "HTUR": "5.6.26", "HUNT": "5.6.27", "HVLV": "5.6.28", "HWCL": "5.6.29", "IFIR": "5.7.2", "IHND": "5.7.3", "KHTR": "5.8.2", "RFBC": "5.10.2", "SFLW": "5.11.2", "SLVL": "5.11.3", "SPOS": "5.11.4", "SECW": "5.11.6", "XFFL": "5.12.2", "TECW": "5.15.1", "PTUI": "5.9.2", "DER": "A.3.1.3.3.3", "DERC": "A.3.1.3.8.3", "DECP": "A.3.1.4.3", "DPCC": "A.3.1.4.4", "DVER": "A.3.1.4.5", "DPMC": "A.3.1.5.3", "DMDR": "A.3.1.6.3", "DGEN": "A.3.1.7.3", "DSTO": "A.3.1.8.3", "DLOD": "A.3.1.9.3", "SBAT": "A.3.1.10.3", "DBAT": "A.3.1.10.4", "DPVA": "A.3.1.11.3", "DPVM": "A.3.1.11.4", "DPVC": "A.3.1.11.5", "DTRC": "A.3.1.11.6", "DCIP": "A.3.1.12.3", "DFCL": "A.3.1.13.3", "DSTK": "A.3.1.13.4", "DFPM": "A.3.1.13.5", "KFUL": "A.3.1.13.6.3", "KFLV": "A.3.1.13.6.4", "DCHC": "A.3.1.14.3", "DCTS": "A.3.1.14.4", "DCHB": "A.3.1.14.5", "DEXC": "A.3.1.15.3", "DINV": "A.3.1.16.3", "DRTF": "A.3.1.16.4", "SINV": "A.3.1.16.5", "DCCT": "A.3.1.17.3", "DCST": "A.3.1.17.4", "MMETE": "A.3.1.18.3", "MMXUE": "A.3.1.18.4", "DCTE": "A.3.2.5.3", "DHVT": "A.3.2.6.3", "DLVT": "A.3.2.6.4", "DHFT": "A.3.2.7.3", "DLFT": "A.3.2.7.4", "DAGC": "A.3.2.9.3", "DTCD": "A.3.2.9.4", "DVWC": "A.3.2.9.5", "DWFL": "A.3.2.9.6", "DWGC": "A.3.2.9.7", "DWMN": "A.3.2.9.8", "DWMX": "A.3.2.9.9", "DFPF": "A.3.2.10.3", "DVVR": "A.3.2.11.3", "DVAR": "A.3.2.11.4", "DWVR": "A.3.2.11.5", "DRGS": "A.3.2.11.6", "WPPD": "6.2.1", "WTUR": "6.2.2", "WROT": "6.2.3", "WTRM": "6.2.4", "WGEN": "6.2.5", "WCNV": "6.2.6", "WTRF": "6.2.7", "WNAC": "6.2.8", "WYAW": "6.2.9", "WTOW": "6.2.10", "WMET": "6.2.11", "WALM": "6.2.12", "WAVL": "6.2.13", "WAPC": "6.2.14", "WRPC": "6.2.15", "WSLG": "C.1", "WALG": "C.2", "WREP": "C.3"};
const CLAUSE_CDC={"SPS": "7.3.2", "DPS": "7.3.3", "INS": "7.3.4", "ENS": "7.3.5", "ACT": "7.3.6", "ACD": "7.3.7", "SEC": "7.3.8", "BCR": "7.3.9", "HST": "7.3.10", "VSS": "7.3.11", "ORS": "7.3.12", "TCS": "7.3.13", "MV": "7.4.3", "CMV": "7.4.4", "SAV": "7.4.5", "SEQ": "7.4.8", "HMV": "7.4.9", "HWYE": "7.4.10", "HDEL": "7.4.11", "SPC": "7.5.3", "DPC": "7.5.4", "INC": "7.5.5", "ENC": "7.5.6", "BSC": "7.5.7", "ISC": "7.5.8", "APC": "7.5.9", "BAC": "7.5.10", "DPL": "7.8.2", "LPL": "7.8.3", "CSD": "7.8.4", "VSD": "7.8.5", "CST": "7.9.2", "BTS": "7.9.3", "UTS": "7.9.4", "LTS": "7.9.5", "GTS": "7.9.6", "MTS": "7.9.7", "NTS": "7.9.8", "STS": "7.9.9", "CTS": "7.9.10", "SPG": "6.2.2", "ING": "6.3.2", "ENG": "6.4.2", "ORG": "6.5.2", "TSG": "6.6.2", "CUG": "6.7.2", "VSG": "6.8.2", "ASG": "7.2.2", "CSG": "7.4.2"};
function clauseTxt(c){return /^[A-Za-z]\./.test(c)?('Anexo '+c):('cláusula '+c);}
const PART_EN={'1':'Introduction and overview','2':'Glossary','3':'General requirements','4':'System and project management','5':'Communication requirements for functions and device models','6':'Configuration description language (SCL)','7-1':'Basic communication structure - Principles and models','7-2':'Abstract Communication Service Interface (ACSI)','7-3':'Common Data Classes (CDC)','7-4':'Compatible logical node classes and data object classes','7-410':'Hydroelectric power plants','7-420':'Distributed energy resources (DER)','8-1':'Mappings to MMS and to Ethernet','8-2':'Mapping to web services (XMPP)','9-2':'Sampled Values','9-3':'Precision Time Protocol profile','10':'Conformance testing','90-x':'Technical reports (90-1, 90-2, 90-5...)'};
const LEVEL_EN={srv:'Server / IED',ld:'Logical Device',ln:'Logical Node',do:'Data Object',da:'Data Attribute'};
const GLOSS_EN={"IEC 61850": "International standard for communication networks and systems for power utility automation. Its main goal is interoperability between intelligent electronic devices (IEDs) in substations and power systems.", "IED": "Intelligent Electronic Device: a microprocessor-based device (protection relay, bay controller, meter) that performs functions and communicates per the standard. It is the physical device that hosts the information.", "Interoperabilidad": "Interoperability: the ability of equipment from different manufacturers to exchange data and work together using a common model and common services.", "Servidor": "Server: represents the externally visible behaviour of a device on the network. A server contains one or more logical devices (LDs).", "LD": "Logical Device: a logical grouping of functions within a server (e.g. 'Protection', 'Measurement'). It contains logical nodes.", "LN": "Logical Node: the smallest function block that exchanges data (e.g. PTOC = overcurrent). Its name starts with a group letter. It contains data objects.", "DO": "Data Object: a specific piece of information within a logical node (e.g. Op = operate, Str = start). Its type is defined by a common data class (CDC).", "DA": "Data Attribute: the finest element of information within a data object (e.g. stVal = status value, q = quality, t = timestamp).", "CDC": "Common Data Class: a template that defines the structure of a data object (e.g. SPS, MV, DPC). Defined in part 7-3.", "FC": "Functional Constraint: a label that groups attributes by use: ST (status), MX (measurands), CO (control), SP (setpoint), SG (settings), CF (configuration), DC (description).", "ACSI": "Abstract Communication Service Interface: a set of protocol-independent services to access the data model (read, write, report, control, etc.). Defined in part 7-2.", "MMS": "Manufacturing Message Specification (ISO 9506): the application protocol that ACSI is mapped to for client/server communication over TCP/IP (station bus). Defined in part 8-1.", "GOOSE": "Generic Object Oriented Substation Event: a high-speed multicast message (Ethernet layer 2) for horizontal exchange between IEDs, e.g. trips and interlocking. Very fast (order of milliseconds).", "SV / SMV": "Sampled Values: a periodic stream of digitized current and voltage samples, published by merging units over the process bus. Defined in part 9-2.", "MU": "Merging Unit: a device that digitizes the signals from CTs/VTs and publishes the sampled values (SV) on the process bus.", "Reporte": "Report: spontaneous transmission of data from server to client when values change (by event) or periodically. Can be buffered or unbuffered.", "RCB": "Report Control Block: the object that configures how and when reports are sent. BRCB = buffered (no event loss); URCB = unbuffered.", "GoCB": "GOOSE Control Block: the object that configures the publishing of a GOOSE message (dataset, identifier, retransmission times).", "DataSet": "Data Set: an ordered list of data attributes grouped to be sent together in reports, GOOSE or sampled values.", "SCL": "Substation Configuration Language: an XML-based language (part 6) to describe IEDs and the substation in a standardized way, enabling exchange between engineering tools.", "SSD": "System Specification Description: SCL file describing the system specification - substation single-line diagram and required functions (without specific IEDs).", "ICD": "IED Capability Description: SCL file describing the capabilities of an IED type as delivered by the manufacturer.", "IID": "Instantiated IED Description: SCL file of an IED already instantiated for a specific project, before integrating it into the system.", "SCD": "Substation Configuration Description: the complete system SCL file - all IEDs, the substation and the communication configuration. The central project file.", "CID": "Configured IED Description: SCL file with the final configuration of a specific IED, derived from the SCD, that is downloaded to the device.", "SED": "System Exchange Description: SCL file used to exchange information between different projects/systems (e.g. between substations).", "Bus de estación": "Station bus: the Ethernet network connecting the IEDs with the station level (SCADA/HMI). Carries MMS (client/server) and GOOSE.", "Bus de proceso": "Process bus: the Ethernet network connecting the switchyard equipment (merging units, sensors) with the IEDs. Carries sampled values (SV) and GOOSE.", "Cliente/Servidor": "Client/Server (vertical communication): a model where a client (e.g. SCADA) requests data or sends commands to a server (IED). Uses MMS.", "Publicador/Suscriptor": "Publisher/Subscriber (horizontal communication): a model where an IED publishes messages (GOOSE/SV) received simultaneously by several subscribers. Fast and unconfirmed.", "ObjectReference": "Object Reference: the hierarchical path that identifies a data item, e.g. RelayA/PROT/PTOC1.Op.general (LD/LN.DO.DA).", "stVal": "Status value: the attribute that holds the status value of a data object (e.g. true/false, on/off).", "q": "Quality: the attribute indicating the validity/quality of a data item (valid, questionable, invalid, substituted, etc.).", "t": "Timestamp: the attribute indicating the instant when the data changed or was acquired.", "PICOM": "Piece of Information for Communication: an abstract description of a data item to be exchanged between functions, with its performance attributes. Used in part 5.", "PTP": "Precision Time Protocol (IEEE 1588): a high-precision time synchronization protocol (sub-microsecond), essential for the process bus. Profile in part 9-3.", "PRP / HSR": "Network redundancy: PRP (Parallel Redundancy Protocol) and HSR (High-availability Seamless Redundancy) provide redundant networks with no frame loss (IEC 62439-3).", "SCADA": "Supervisory Control and Data Acquisition: the higher-level system that supervises and controls the substation, acting as a client of the IEDs.", "HMI": "Human-Machine Interface: a local or remote operation station that shows status and allows operation (modelled by the IHMI logical node).", "Edición 2.1": "Edition 2.1: the current revision of the main parts (published around 2020), consolidating and correcting Edition 2 (2009-2011) over the original Edition 1 (2003-2005).", "Disparo (TRIP)": "Trip: the open command sent to the circuit breaker by protection. In the model, the PTRC logical node consolidates the starts and issues the trip to the XCBR node."};
GLOSS_EN['DER']='Distributed Energy Resources: generation and storage connected to the distribution grid (PV, batteries, CHP, etc.). Modelled in IEC 61850-7-420 (group D).';
const EJEMPLOS={"PDIF": "Protección diferencial (87) de un transformador, barra o generador: compara la corriente que entra con la que sale y dispara si difieren.", "PDIS": "Protección de distancia (21) de líneas de transmisión: mide la impedancia hasta la falla y define zonas de alcance (Z1, Z2, Z3).", "PTOC": "Sobrecorriente temporizada (51) de un alimentador: arranca al superar un umbral, temporiza con una curva y manda el disparo a PTRC.", "PIOC": "Sobrecorriente instantánea (50): dispara sin retardo ante fallas de corriente muy elevada.", "PTOV": "Sobretensión (59): protege equipos ante tensiones por encima de lo permitido.", "PTUV": "Subtensión (27): detecta huecos de tensión, p. ej. para deslastre o transferencia automática.", "PTOF": "Sobrefrecuencia (81O): desconexión de generación o cargas ante exceso de frecuencia.", "PTUF": "Subfrecuencia (81U): deslastre de carga cuando la frecuencia cae.", "PTTR": "Imagen térmica (49): protege motores y transformadores contra sobrecarga térmica acumulada.", "PTRC": "Acondicionamiento de disparo: reúne los arranques de las funciones de protección y emite el TRIP al interruptor (XCBR).", "PFRC": "Tasa de cambio de frecuencia, df/dt (81R): detección rápida de pérdida de red (anti-islanding) en generación distribuida.", "PSCH": "Esquema de teleprotección (POTT/PUTT): coordina los dos extremos de una línea intercambiando señales por GOOSE/comunicación.", "PHIZ": "Detección de falla a tierra de alta impedancia, difícil de ver con sobrecorriente convencional.", "PSDE": "Falla a tierra direccional sensible en redes con neutro aislado o compensado (Petersen).", "PVPH": "Sobreexcitación voltios/hercio (24): protege generadores y transformadores ante V/Hz excesivo.", "PDOP": "Sobrepotencia direccional (32): p. ej. potencia inversa hacia un generador.", "RREC": "Recierre automático (79) de líneas aéreas tras fallas transitorias, con uno o varios intentos.", "RBRF": "Falla de interruptor (50BF): si el interruptor no abre tras el disparo, ordena abrir los adyacentes.", "RSYN": "Verificación de sincronismo (25): habilita el cierre solo si tensión, fase y frecuencia de ambos lados coinciden.", "RFLO": "Localizador de fallas: estima la distancia hasta la falla para agilizar la reparación de la línea.", "RDRE": "Registro de perturbaciones (oscilografía): captura formas de onda de V e I cuando ocurre un evento.", "RPSB": "Bloqueo por oscilación de potencia (68): evita disparos indebidos de la protección de distancia durante swings.", "RDIR": "Elemento direccional que da sentido (hacia delante/atrás) a una función de sobrecorriente o falla a tierra.", "CSWI": "Controlador de maniobra: el operador abre/cierra un interruptor desde el HMI/SCADA; reporta y confirma la posición.", "CILO": "Enclavamiento: permite o bloquea una maniobra según la posición de otros equipos, evitando operaciones peligrosas.", "CSYN": "Control de cierre con sincronismo, trabajando junto con RSYN.", "CALH": "Manejo y agrupación de alarmas de la bahía hacia el operador.", "CPOW": "Cierre por punto de onda (point-on-wave) para minimizar transitorios al energizar bancos de condensadores o transformadores.", "XCBR": "Interruptor de potencia: recibe el comando abrir/cerrar (Pos, DPC) y el TRIP de PTRC por GOOSE, y reporta su estado.", "XSWI": "Seccionador o seccionador de puesta a tierra: maniobra sin carga, sujeto a enclavamientos (CILO).", "XFUS": "Fusible: indica su estado (sano/fundido).", "MMXU": "Medición de la bahía (V, I, P, Q, factor de potencia, frecuencia) que el SCADA lee por reportes o MMS.", "MMTR": "Contador de energía activa y reactiva (kWh, kvarh) para facturación o balance.", "MSQI": "Componentes de secuencia (positiva, negativa, cero) para detectar desequilibrios y fallas.", "MHAI": "Medición de armónicos e interarmónicos para estudios de calidad de energía.", "MMXN": "Medición monofásica (una sola fase o un punto de medida no trifásico).", "TCTR": "Transformador de corriente: en bus de proceso, una unidad de fusión digitaliza su señal y la publica como Sampled Values.", "TVTR": "Transformador de tensión: igual que TCTR pero para la tensión.", "TTMP": "Sensor de temperatura (devanados o aceite de un transformador, p. ej.).", "TPOS": "Indicador de posición de un equipo (p. ej. la toma del cambiador).", "LLN0": "Aloja los datasets y los bloques de control de reportes y GOOSE del dispositivo lógico, además de su modo y comportamiento.", "LPHD": "Salud del hardware del IED (PhyHealth), indicación de proxy y datos de placa del dispositivo físico.", "LGOS": "Supervisa un GOOSE suscrito y avisa si se pierde la comunicación con el publicador.", "LSVS": "Supervisa la recepción de un flujo de Sampled Values suscrito.", "GGIO": "Entradas/salidas genéricas para señales que no tienen un nodo lógico específico (contactos auxiliares, etc.).", "GAPC": "Automatismo o lógica genérica de proceso configurable por el usuario.", "GSAL": "Alarma de seguridad genérica (p. ej. intentos de acceso no autorizado).", "IHMI": "Interfaz de operación local de la bahía (pantalla del relé o del controlador).", "IARC": "Archivado de datos e históricos.", "YPTR": "Transformador de potencia: datos de placa, conexión y estado.", "YLTC": "Cambiador de tomas bajo carga (OLTC), gobernado por ATCC para regular la tensión.", "YEFN": "Bobina Petersen (neutralización de falla a tierra) en redes compensadas.", "ATCC": "Regulación automática de tensión accionando el cambiador de tomas (función AVR del OLTC).", "AVCO": "Control/regulación de tensión de la barra o del generador.", "ARCO": "Control de potencia reactiva (p. ej. de un banco de condensadores o un generador).", "SCBR": "Monitoreo de condición del interruptor: número de maniobras, tiempos de operación, desgaste de contactos.", "SIMG": "Supervisión del gas aislante SF6 (densidad/presión) en interruptores y GIS.", "SIML": "Supervisión del aislamiento líquido (aceite) de transformadores.", "SPTR": "Monitoreo de condición del transformador de potencia (temperaturas, gases, etc.).", "STMP": "Supervisión de temperatura de un equipo.", "SARC": "Detección de arco eléctrico interno (protección de arco) en celdas.", "DGEN": "Unidad generadora distribuida (FV, motor, etc.): el operador de red ve su estado y medidas.", "DPVA": "Características del arreglo fotovoltaico (capacidad, configuración).", "DSTO": "Sistema de almacenamiento de energía (batería): estado de carga y control de carga/descarga.", "DINV": "Inversor de un sistema FV o de baterías: estado, medidas y límites.", "DRGS": "Soporte dinámico de corriente reactiva durante huecos de tensión (exigido por los códigos de red).", "DCTE": "Cese de energización con límites de reactiva, requisito de interconexión de DER.", "HUNT": "Unidad hidroeléctrica (turbina + generador): estado operativo y comandos de arranque/parada.", "HGOV": "Regulador de velocidad (governor) de la turbina hidráulica.", "HTUR": "Datos de la turbina hidráulica (tipo, potencia, caudal, salto nominal).", "HDAM": "Representa la presa y sus parámetros físicos.", "HGTE": "Compuerta de la presa: posición y control.", "WTUR": "Información general del aerogenerador: potencia, energía, estado operativo.", "WROT": "Datos del rotor del aerogenerador: velocidad y ángulo de paso (pitch).", "WGEN": "Datos del generador del aerogenerador (velocidad, temperatura, potencia).", "WAPC": "Control de potencia activa del parque eólico desde el operador de red: limitación, gradiente y reserva (delta).", "WRPC": "Control de potencia reactiva del parque eólico: consignas de Q, factor de potencia o tensión.", "WMET": "Datos meteorológicos del parque: velocidad y dirección del viento, temperatura, humedad."};
Object.assign(EJEMPLOS,{"PDUP": "Baja potencia direccional (37): detecta pérdida de carga o marcha en vacío de un motor/bomba.", "POPF": "Protección por sobre factor de potencia.", "PUPF": "Protección por bajo factor de potencia (p. ej. pérdida de excitación en motores síncronos).", "PMRI": "Inhibición de rearranque de motor para evitar arranques sucesivos que lo sobrecalienten.", "PMSS": "Supervisión del tiempo de arranque del motor (detecta rotor bloqueado).", "PPAM": "Medición de ángulo de fase (p. ej. para detectar pérdida de sincronismo).", "PTEF": "Falla a tierra transitoria en redes con neutro aislado o compensado.", "PVOC": "Sobrecorriente controlada por tensión (51V) en generadores: ajusta el umbral según la tensión.", "PTUC": "Subcorriente (37): detecta pérdida de carga, p. ej. bomba en seco.", "PSOF": "Cierre sobre falla (SOTF): disparo instantáneo si se cierra el interruptor sobre una falla.", "PHAR": "Restricción/bloqueo por armónicos (p. ej. 2º armónico en la energización de transformadores).", "RADR": "Canal analógico del registrador de perturbaciones (una señal de V o I).", "RBDR": "Canal binario del registrador de perturbaciones (un estado/disparo).", "RDRS": "Gestión de los archivos de oscilografía (registros COMTRADE).", "RMXU": "Mediciones diferenciales que alimentan a la protección diferencial (87).", "ANCR": "Regulador de la corriente de neutro (resistencia/reactancia de puesta a tierra).", "CCGR": "Control del grupo de refrigeración (ventiladores/bombas) de un transformador.", "FCNT": "Contador genérico (p. ej. número de maniobras o pulsos de energía).", "FPID": "Lazo de control PID (p. ej. regulación de tensión, caudal o nivel).", "FRMP": "Función rampa para variar una consigna suavemente y evitar transitorios.", "FSPT": "Gestión de un punto de ajuste (setpoint) de una función de control.", "FSCH": "Programación horaria de consignas (curvas de carga, tarifas, perfiles).", "GLOG": "Registro genérico de eventos del dispositivo.", "ITCI": "Interfaz de telecontrol hacia el centro de control (comandos).", "ITMI": "Interfaz de telemonitoreo hacia el centro de control (medidas y estados).", "ITPC": "Interfaz de comunicación de teleprotección entre extremos de línea.", "KFAN": "Ventilador de refrigeración (su estado y control).", "KPMP": "Bomba (p. ej. de aceite del transformador).", "KVLV": "Válvula controlable (refrigeración, hidráulica).", "MMTN": "Medición de energía monofásica.", "MENV": "Condiciones ambientales del recinto (temperatura, humedad).", "MFLK": "Medición de flicker (parpadeo) para calidad de energía.", "MMET": "Datos meteorológicos (viento, temperatura) para aplicaciones de red.", "MFLW": "Medición de caudal (aplicaciones hidráulicas).", "QVVR": "Registro de variaciones de tensión: huecos (sags) y sobretensiones (swells).", "QFVR": "Registro de variaciones de frecuencia para calidad de energía.", "QVTR": "Detección de transitorios de tensión.", "QITR": "Detección de transitorios de corriente.", "SLTC": "Supervisión del cambiador de tomas (número de operaciones, posición, motor).", "SOPM": "Supervisión del mecanismo de operación del interruptor (resortes, motor).", "SPDC": "Monitoreo de descargas parciales en el aislamiento.", "SPRS": "Supervisión de presión (gas, aceite, hidráulica).", "SSWI": "Supervisión del interruptor de maniobra/seccionador.", "SVBR": "Supervisión de vibración (máquinas rotativas).", "TFRQ": "Sensor de frecuencia.", "THUM": "Sensor de humedad.", "TLVL": "Sensor de nivel (aceite del transformador, agua del embalse).", "TPRS": "Sensor de presión.", "TFLW": "Sensor de caudal de líquido.", "TVBR": "Sensor de vibración.", "ZBAT": "Banco de baterías de servicios auxiliares de CC de la subestación.", "ZCAP": "Banco de condensadores para compensación de potencia reactiva.", "ZREA": "Reactor (limitación de corriente de falla o compensación).", "ZMOT": "Motor (parámetros y estado).", "ZGEN": "Generador (parámetros y estado).", "ZLIN": "Parámetros de la línea aérea (impedancias, longitud).", "ZSAR": "Pararrayos/descargador de sobretensión (con monitoreo de fugas).", "ZBSH": "Buje (bushing) con monitoreo de condición.", "YPSH": "Reactancia o condensador en derivación (shunt) para control de tensión.", "DLOD": "Carga controlable en una microred o esquema de respuesta a la demanda.", "DCHC": "Sistema de cogeneración (CHP).", "DFCL": "Celda de combustible.", "DECP": "Punto de conexión eléctrica del DER (medida en la frontera con la red).", "DVVR": "Función Volt-VAr: ajusta la reactiva según la tensión local (soporte de red).", "DVWC": "Función Volt-Watt: reduce la activa cuando sube la tensión.", "DTCD": "Carga/descarga coordinada de baterías según señales de red o tarifa.", "DBAT": "Sistema de baterías del DER: estado de carga, límites y protecciones.", "HLVL": "Indicador de nivel de agua del embalse.", "HRES": "Representa el embalse/reservorio de la central.", "HSPD": "Monitoreo de velocidad de la unidad (sobrevelocidad/embalamiento).", "WNAC": "Góndola del aerogenerador: posición, temperaturas, estado.", "WYAW": "Sistema de orientación al viento (yaw).", "WCNV": "Convertidor de potencia del aerogenerador.", "WTRM": "Tren motriz/multiplicadora (temperaturas, presión de aceite).", "WTOW": "Torre del aerogenerador (oscilación/vibración).", "WAVL": "Disponibilidad del aerogenerador (base para indicadores tipo IEC 61400-26)."});
const norm = t=>(t||'').toLowerCase().normalize('NFD').replace(/[\u0300-\u036f]/g,'');

/* ---- navegación ---- */
function go(v){
  try{ if(window.iecProg)window.iecProg.visit(v); }catch(_){}
  $$('#tabs button').forEach(b=>b.classList.toggle('active',b.dataset.v===v));
  $$('.view').forEach(s=>s.classList.toggle('active',s.id===v));
  window.scrollTo({top:0,behavior:'smooth'});
}
$('#tabs').addEventListener('click',e=>{if(e.target.dataset.v)go(e.target.dataset.v)});
/* Referencias en inglés siempre visibles (toggle EN/ES eliminado). */

/* ---- stats + partes ---- */
$('#st-ln').textContent = D.nodos.length;
$('#st-do').textContent = D.nodos.reduce((a,n)=>a+(n.dos?n.dos.length:0),0);
$('#st-cdc').textContent = D.cdc.length;
$('#st-parts').textContent = D.partes.length;
$('#st-gloss').textContent = D.glosario.length;
const catColor={'General':'#475569','Modelo':'#2563eb','Comunicación':'#16a34a','Configuración':'#b45309','Dominios':'#7c3aed','Pruebas':'#dc2626','Informes':'#0891b2'};
const PART_SEC={'1':['conceptos'],'2':['glosario'],'4':['scl'],'5':['nodos'],'6':['scl'],'7-1':['conceptos'],'7-2':['comunicaciones'],'7-3':['conceptos'],'7-4':['nodos'],'7-410':['nodos','H'],'7-420':['nodos','D'],'8-1':['comunicaciones'],'8-2':['comunicaciones'],'9-2':['comunicaciones'],'9-3':['comunicaciones']};
const SEC_NAME={inicio:'Inicio',conceptos:'Conceptos y estructura',nodos:'Nodos lógicos',comunicaciones:'Comunicaciones',scl:'Configuración SCL',simulaciones:'Simulaciones',glosario:'Glosario',quiz:'Cuestionario'};
$('#parts').innerHTML = D.partes.map(p=>{
  const c=catColor[p.cat]||'#475569';
  const tg=PART_SEC[p.p];
  const attrs=tg?`class="part clickable" data-sec="${tg[0]}"${tg[1]?` data-grp="${tg[1]}"`:''}`:'class="part"';
  const link=tg?`<div class="partlink">Ver en: ${esc(SEC_NAME[tg[0]])}${tg[1]?' · grupo '+tg[1]:''} &rarr;</div>`:'';
  return `<div ${attrs}><span class="catbadge" style="background:${c}1a;color:${c}">${p.cat}</span>
    <div class="pn">Parte ${esc(p.p)}</div><h4>${esc(p.t)}</h4><div class="en-ref" style="font-size:.8rem;margin:0 0 5px">EN: ${esc(PART_EN[p.p]||'')}</div><p>${esc(p.d)}</p>${link}</div>`;
}).join('');
$('#parts').addEventListener('click',e=>{
  const el=e.target.closest('.part.clickable'); if(!el)return;
  const sec=el.dataset.sec, grp=el.dataset.grp;
  if(grp){lnGroup=grp;lnFav=false;lnSrc='Todas';renderLnChips();renderSrcChips();renderLn();}
  go(sec);
});

/* ---- diagrama jerarquía ---- */
const LEVELS=[
 {k:'srv',label:'Servidor / IED',ex:'Rele_A',color:'#0f2942',
  txt:'El <b>servidor</b> representa el comportamiento de un dispositivo físico (un IED) visible en la red. Es el contenedor más alto. Un IED puede tener uno o varios servidores.'},
 {k:'ld',label:'Dispositivo lógico (LD)',ex:'PROT',color:'#7c3aed',
  txt:'Un <b>dispositivo lógico</b> agrupa funciones afines dentro del servidor, por ejemplo "Protección", "Medida" o "Control". Siempre incluye el nodo obligatorio <code>LLN0</code> (datos comunes) y <code>LPHD</code> (datos del hardware).'},
 {k:'ln',label:'Nodo lógico (LN)',ex:'PTOC1',color:'#dc2626',
  txt:'El <b>nodo lógico</b> es el bloque funcional más pequeño que intercambia datos: una protección de sobrecorriente (<code>PTOC</code>), un interruptor (<code>XCBR</code>), una medida (<code>MMXU</code>). La primera letra indica su grupo. <a onclick="go(\'nodos\')">Explóralos aquí →</a>'},
 {k:'do',label:'Objeto de dato (DO)',ex:'Op',color:'#ea580c',
  txt:'Un <b>objeto de dato</b> es una información concreta del nodo lógico: <code>Op</code> (operó), <code>Str</code> (arrancó), <code>Pos</code> (posición). Su estructura la define una <b>Clase de Datos Común (CDC)</b>.'},
 {k:'da',label:'Atributo de dato (DA)',ex:'general',color:'#16a34a',
  txt:'El <b>atributo de dato</b> es el elemento más fino: el valor en sí y sus metadatos. Los más típicos son <code>stVal</code> (valor de estado), <code>q</code> (calidad) y <code>t</code> (marca de tiempo).'}
];
$('#tree').innerHTML = LEVELS.map((l,i)=>`
  <div class="tbox" style="border-color:${l.color}" data-k="${l.k}">
    <b style="color:${l.color}">${l.label}</b><span class="en-ref" style="display:block;font-size:.74rem">${LEVEL_EN[l.k]}</span><small>ejemplo: <code>${l.ex}</code></small>
  </div>${i<LEVELS.length-1?'<div class="tconn"></div>':''}`).join('');
$('#tree').addEventListener('click',e=>{
  const b=e.target.closest('.tbox'); if(!b)return;
  $$('#tree .tbox').forEach(x=>x.classList.toggle('sel',x===b));
  const l=LEVELS.find(x=>x.k===b.dataset.k);
  $('#treeExpl').innerHTML=`<h4 style="color:${l.color}">${l.label}</h4><p>${l.txt}</p>`;
});

/* ---- CDC tabla + chips ---- */
const cdcCats=[...new Set(D.cdc.map(c=>c.cat))];
let cdcFilter='Todas';
function renderCdcChips(){
  $('#cdcChips').innerHTML=['Todas',...cdcCats].map(c=>
    `<span class="chip ${c===cdcFilter?'on':''}" data-c="${c}">${c}</span>`).join('');
}
function renderCdcTable(){
  const rows=D.cdc.filter(c=>cdcFilter==='Todas'||c.cat===cdcFilter);
  $('#cdcTable tbody').innerHTML=rows.map(c=>
    `<tr><td><code>${c.n}</code></td><td>${c.cat}</td><td>${esc(c.es)}<div class="en-ref" style="font-size:.82rem;margin-top:2px">EN: ${esc(c.en)}</div><div class="muted" style="font-size:.76rem;margin-top:2px">&#128214; IEC 61850-7-3${CLAUSE_CDC[c.n]?(' · cláusula '+CLAUSE_CDC[c.n]):''}</div></td></tr>`).join('');
}
$('#cdcChips').addEventListener('click',e=>{
  if(!e.target.dataset.c)return; cdcFilter=e.target.dataset.c; renderCdcChips(); renderCdcTable();
});
renderCdcChips(); renderCdcTable();

/* ---- NODOS explorador ---- */
let lnGroup='Todos', lnFav=false, lnSrc='Todas';
const SRC_LABEL={'Todas':'Todas las fuentes','7-4':'7-4 · Subestaciones','7-420':'7-420 · DER','7-410':'7-410 · Hidráulica','61400-25':'61400-25 · Eólica'};
function renderSrcChips(){const counts={};D.nodos.forEach(n=>counts[n.src]=(counts[n.src]||0)+1);$('#lnSrcChips').innerHTML=['Todas','7-4','7-420','7-410','61400-25'].map(s=>`<span class="chip sm ${lnSrc===s?'on':''}" data-s="${s}">${SRC_LABEL[s]}${s!=='Todas'?' ('+(counts[s]||0)+')':''}</span>`).join('');}
function renderLnChips(){
  const counts={}; D.nodos.forEach(n=>counts[n.g]=(counts[n.g]||0)+1);
  let html=`<span class="chip ${lnGroup==='Todos'&&!lnFav?'on':''}" data-g="Todos">Todos (${D.nodos.length})</span>`;
  html+=`<span class="chip ${lnFav?'on':''}" data-g="__fav">★ Más usados</span>`;
  Object.keys(grpAll).forEach(g=>{
    const gr=grpAll[g];
    html+=`<span class="chip ${lnGroup===g?'on':''}" data-g="${g}" title="${esc(gr.desc)} · EN: ${GRP_EN[g]||''}">
      <span style="display:inline-block;width:9px;height:9px;border-radius:50%;background:${gr.color}"></span>
      ${g} · ${esc(gr.nombre)} (${counts[g]||0})</span>`;
  });
  $('#lnChips').innerHTML=html;
}
function renderLn(){
  const q=norm($('#lnSearch').value);
  let list=D.nodos.filter(n=>{
    if(lnFav&&!n.fav)return false;
    if(lnGroup!=='Todos'&&n.g!==lnGroup)return false;
    if(lnSrc!=='Todas'&&n.src!==lnSrc)return false;
    if(q){return norm(n.n+' '+n.es+' '+n.en).includes(q)}
    return true;
  });
  $('#lnCount').textContent=`${list.length} nodo(s) lógico(s)`;
  $('#lnGrid').innerHTML=list.map(n=>{
    const gr=grpAll[n.g];
    return `<div class="ln" style="border-left-color:${gr.color}" data-n="${n.n}">
      ${n.fav?'<span class="star">★</span>':''}
      <div class="code" style="color:${gr.color}">${n.n}</div>
      <div class="t">${esc(n.es)}</div><div class="en-ref">EN: ${esc(n.en)}</div>${n.dos&&n.dos.length?`<div class="dobadge">${n.dos.length} objeto(s) de dato</div>`:''}</div>`;
  }).join('') || `<p class="muted">Sin resultados. Prueba otra palabra.</p>`;
}
$('#lnChips').addEventListener('click',e=>{
  const c=e.target.closest('.chip'); if(!c)return;
  const g=c.dataset.g;
  if(g==='__fav'){lnFav=!lnFav; if(lnFav)lnGroup='Todos';}
  else {lnGroup=g; lnFav=false;}
  renderLnChips(); renderLn();
});
$('#lnSrcChips').addEventListener('click',e=>{const c=e.target.closest('.chip');if(!c)return;lnSrc=c.dataset.s;renderSrcChips();renderLn();});
$('#lnSearch').addEventListener('input',renderLn);
{const bySrc={}; D.nodos.forEach(n=>bySrc[n.src]=(bySrc[n.src]||0)+1);
 $('#extText').innerHTML='El explorador reúne nodos lógicos de varias partes de la serie: <b>'+(bySrc['7-4']||0)+'</b> de subestaciones (IEC 61850-7-4), <b>'+(bySrc['7-420']||0)+'</b> de recursos energéticos distribuidos (7-420), <b>'+(bySrc['7-410']||0)+'</b> de centrales hidroeléctricas (7-410) y <b>'+(bySrc['61400-25']||0)+'</b> de energía eólica (IEC 61400-25-2). Filtra por grupo arriba para explorarlos.';}
renderLnChips(); renderSrcChips(); renderLn();

/* ---- modal nodo lógico ---- */
let curNode=null;
const CAT_COLOR={'Estado':'#0891b2','Medida':'#059669','Control':'#dc2626','Ajuste':'#7c3aed','Descripción':'#64748b','Seguimiento':'#b45309','Otros':'#94a3b8'};
function catOf(t){const c=cdcMap[t];return c?c.cat:'Otros';}
function renderDOList(){
  const n=curNode; if(!n||!n.dos)return;
  const ds=document.getElementById('doSearch'); const q=norm(ds?ds.value:'');
  const dos=n.dos.filter(d=>!q||norm(d.n+' '+(d.d||'')+' '+(d.ds||'')+' '+d.t).includes(q));
  const cats={}; dos.forEach(d=>{const c=catOf(d.t);(cats[c]=cats[c]||[]).push(d);});
  const order=['Estado','Medida','Control','Ajuste','Descripción','Seguimiento','Otros'];
  let html=order.filter(c=>cats[c]).map(c=>`<div class="docat" style="border-color:${CAT_COLOR[c]};color:${CAT_COLOR[c]}">${c} · ${cats[c].length}</div>`+
     cats[c].map(d=>`<div class="do"><div class="dohead"><b>${esc(d.n)}</b><span class="cdc" title="${esc((cdcMap[d.t]||{}).es||'')}${CLAUSE_CDC[d.t]?(' — IEC 61850-7-3 cláusula '+CLAUSE_CDC[d.t]):''}">${esc(d.t)}</span></div>${d.ds?`<div class="dod">${esc(d.ds)}<span class="en-ref" style="display:block;opacity:.75;margin-top:2px;font-style:italic">EN: ${esc(d.d||'')}</span></div>`:(d.d?`<div class="dod">${esc(d.d)}</div>`:'')}</div>`).join('')).join('');
  document.getElementById('doList').innerHTML=html||'<p class="muted">Sin coincidencias.</p>';
}
function openLn(name){
  const n=D.nodos.find(x=>x.n===name); if(!n)return; curNode=n;
  const gr=grpAll[n.g];
  $('#mhead').style.background=`linear-gradient(135deg,${gr.color},${gr.color}cc)`;
  $('#mgname').textContent=`Grupo ${n.g} · ${gr.nombre}`;
  $('#mname').textContent=n.n;
  let dos='';
  const refNote = n.src==='61400-25' ? `<div class="refbanner">⚠️ Objetos de datos de <b>referencia pública (no normativa)</b>, basados en documentación de IEC 61400-25-2. Conviene confirmar nombres y CDC con el texto oficial.</div>` : '';
  if(n.dos&&n.dos.length){
    const big=n.dos.length>10;
    dos=refNote+`<h4 style="margin-top:18px">Objetos de datos (${n.dos.length})</h4>
    <p class="muted" style="font-size:.83rem;margin:.2em 0">Además, todos los LN incluyen los comunes: <code>Mod</code>, <code>Beh</code>, <code>Health</code>, <code>NamPlt</code>.</p>
    ${big?`<input class="search" id="doSearch" placeholder="Filtrar objetos de datos…" style="margin:8px 0;padding:10px 12px 10px 38px;background-size:16px;font-size:.9rem">`:''}
    <div id="doList"></div>`;
  } else {
    dos=refNote+`<p class="muted" style="margin-top:16px">Sus objetos de datos provienen de su clase base y de los datos comunes (<code>Mod</code>, <code>Beh</code>, <code>Health</code>, <code>NamPlt</code>).</p>`;
  }
  $('#mbody').innerHTML=`
    <p style="font-size:1.05rem">${esc(n.es)}</p>
    ${EJEMPLOS[n.n]?`<div class="ejemplo"><b>💡 Ejemplo de uso</b><br>${esc(EJEMPLOS[n.n])}</div>`:''}
    <p class="muted en-ref" style="font-size:.9rem">Título oficial en inglés: <i>${esc(n.en)}</i></p>
    <div style="background:var(--soft);border-radius:9px;padding:10px 14px;font-size:.85rem">
      <b style="color:${gr.color}">Grupo ${n.g}</b> — ${esc(gr.desc)}<span class="en-ref"> · EN: <i>${esc(GRP_EN[n.g]||'')}</i></span></div>
    <p class="muted" style="font-size:.82rem;margin:8px 0 0">&#128214; Referencia normativa: <b>${esc((typeof SRC!=='undefined'&&SRC[n.src])||'IEC 61850-7-4')}</b>${CLAUSE_LN[n.n]?(' · '+clauseTxt(CLAUSE_LN[n.n])):''}</p>
    ${dos}`;
  if(n.dos&&n.dos.length){renderDOList(); const ds=document.getElementById('doSearch'); if(ds)ds.addEventListener('input',renderDOList);}
  $('#modal').classList.add('open');
}
$('#lnGrid').addEventListener('click',e=>{const c=e.target.closest('.ln');if(c)openLn(c.dataset.n)});
function closeModal(){var m=document.getElementById('modal'); if(m)m.classList.remove('open');}
window.closeModal=closeModal;
document.addEventListener('keydown',e=>{if(e.key==='Escape')closeModal()});
(function(){
  var m=document.getElementById('modal'); if(!m)return;
  var x=m.querySelector('.x');
  if(x)x.addEventListener('click',function(ev){ev.preventDefault();ev.stopPropagation();closeModal();});
  m.addEventListener('click',function(ev){if(ev.target===m)closeModal();});
  // delegación de respaldo
  document.addEventListener('click',function(ev){
    var t=ev.target;
    if(t&&t.closest){ if(t.closest('#modal .x')){ev.preventDefault();closeModal();} }
  });
})();

/* ---- comunicaciones ---- */
const PROTOS=[
 {k:'mms',n:'MMS',c:'#0891b2',hi:['bus-station'],
  txt:'<b>MMS (Manufacturing Message Specification, ISO 9506)</b> — Comunicación <b>vertical cliente/servidor</b> sobre TCP/IP. La usa el SCADA/HMI para leer datos, enviar comandos y ajustar parámetros en los IED. Es el mapeo principal de los servicios ACSI (parte 8-1).'},
 {k:'goose',n:'GOOSE',c:'#dc2626',hi:['bus-station','bus-process'],
  txt:'<b>GOOSE (Generic Object Oriented Substation Event)</b> — Comunicación <b>horizontal publicador/suscriptor</b>, multicast en capa 2 de Ethernet. Muy rápida (orden de <b>milisegundos</b>), con retransmisiones que se aceleran ante un evento. Se usa para <b>disparos, enclavamientos</b> y señales críticas entre relés.'},
 {k:'sv',n:'Sampled Values',c:'#16a34a',hi:['bus-process'],
  txt:'<b>Sampled Values (SV)</b> — Flujo <b>periódico</b> de muestras digitalizadas de corriente y tensión, publicadas por las <b>unidades de fusión</b> en el bus de proceso (parte 9-2). Reemplaza el cableado analógico de los TC/TP. Exige sincronización de tiempo muy precisa.'},
 {k:'rep',n:'Reportes',c:'#7c3aed',hi:['bus-station'],
  txt:'<b>Reportes (Reporting)</b> — Envío <b>espontáneo</b> de datos del servidor (IED) al cliente (SCADA) cuando cambian o por periodo. Pueden ser <b>buffered (BRCB)</b>, que almacenan eventos para no perderlos, o <b>unbuffered (URCB)</b>. Servicio ACSI de la parte 7-2.'}
];
$('#protoBtns').innerHTML=PROTOS.map(p=>`<button class="proto" data-k="${p.k}" style="background:${p.c}">${p.n}</button>`).join('');
$('#protoBtns').addEventListener('click',e=>{
  const b=e.target.closest('.proto'); if(!b)return;
  const p=PROTOS.find(x=>x.k===b.dataset.k);
  $$('.proto').forEach(x=>x.classList.toggle('dim',x!==b));
  ['bus-station','bus-process'].forEach(id=>{
    const el=$('#'+id); if(!el)return; const on=p.hi.includes(id);
    el.style.opacity=on?'1':'.25';
    if(el.tagName.toLowerCase()==='line'){el.setAttribute('stroke-width',on?'8':'4');}
    else{el.style.borderTopWidth=on?'7px':'4px';}
  });
  $('#protoExpl').innerHTML=`<h4 style="color:${p.c}">${p.n}</h4><p>${p.txt}</p>`;
});

/* ---- SCL flujo ---- */
const SCL=[
 {e:'.ssd',n:'Especificación',who:'Especificador / propietario',
  txt:'<b>SSD — System Specification Description.</b> Describe la subestación (unifilar) y las funciones requeridas, <b>sin elegir todavía los IED</b>. Es el punto de partida del proyecto.'},
 {e:'.icd',n:'Capacidad IED',who:'Fabricante del IED',
  txt:'<b>ICD — IED Capability Description.</b> El fabricante entrega un archivo por cada tipo de IED, describiendo <b>todo lo que es capaz de hacer</b> de fábrica.'},
 {e:'.scd',n:'Sistema completo',who:'Configurador del sistema',
  txt:'<b>SCD — Substation Configuration Description.</b> El <b>archivo central</b>: combina el SSD y todos los ICD/IID, y añade la <b>configuración de comunicaciones</b> (datasets, GOOSE, reportes, direcciones). Describe el sistema entero.'},
 {e:'.cid',n:'Config. del IED',who:'Configurador del IED',
  txt:'<b>CID — Configured IED Description.</b> Se extrae del SCD la parte de cada IED y se genera su configuración final, que <b>se descarga al dispositivo</b>.'}
];
$('#sclFlow').innerHTML=SCL.map((s,i)=>`
  <div class="fstep" data-i="${i}"><div class="ext">${s.e}</div><div style="font-weight:600;font-size:.9rem">${s.n}</div>
   <div class="muted" style="font-size:.76rem;margin-top:3px">${s.who}</div></div>
  ${i<SCL.length-1?'<div class="farrow">→</div>':''}`).join('');
$('#sclFlow').addEventListener('click',e=>{
  const f=e.target.closest('.fstep'); if(!f)return;
  $$('.fstep').forEach(x=>x.style.borderColor=x===f?'var(--accent)':'var(--border)');
  const s=SCL[+f.dataset.i];
  $('#sclExpl').innerHTML=`<h4>${s.e} — ${s.n}</h4><p>${s.txt}</p>`;
});

/* ---- glosario ---- */
function renderGloss(){
  const q=norm($('#gSearch').value);
  const list=D.glosario.filter(g=>!q||norm(g.s+' '+g.t+' '+g.d+' '+(GLOSS_EN[g.s]||'')).includes(q))
    .sort((a,b)=>a.s.localeCompare(b.s,'es'));
  $('#gCount').textContent=`${list.length} término(s)`;
  $('#gList').innerHTML=list.map(g=>
    `<div class="gitem"><span class="gs">${esc(g.s)}</span><span class="gt">${esc(g.t)}</span><p>${esc(g.d)}</p><p class="en-ref" style="margin-top:5px">EN: ${esc(GLOSS_EN[g.s]||'')}</p></div>`
  ).join('') || `<p class="muted">Sin resultados.</p>`;
}
$('#gSearch').addEventListener('input',renderGloss);
renderGloss();

/* ---- quiz ---- */
let quizTopic='Todos', answered={};
const topics=['Todos',...new Set(D.quiz.map(q=>q.tema))];
function renderTopics(){
  $('#quizTopics').innerHTML=topics.map(t=>
    `<span class="chip ${t===quizTopic?'on':''}" data-t="${t}">${t}</span>`).join('');
}
function quizSet(){return D.quiz.map((q,i)=>({...q,_i:i})).filter(q=>quizTopic==='Todos'||q.tema===quizTopic)}
function renderQuiz(){
  const set=quizSet();
  $('#quizList').innerHTML=set.map((q,idx)=>`
    <div class="qcard" data-i="${q._i}">
      <div class="qn">${esc(q.tema)} · Pregunta ${idx+1} de ${set.length}</div>
      <h4>${esc(q.q)}</h4>
      <div class="opts">${q.o.map((o,oi)=>`<button class="opt" data-o="${oi}">${esc(o)}</button>`).join('')}</div>
      <div class="feedback"></div>
    </div>`).join('');
  updateScore();
}
$('#quizList').addEventListener('click',e=>{
  const btn=e.target.closest('.opt'); if(!btn)return;
  const card=btn.closest('.qcard'); const qi=+card.dataset.i;
  if(answered[qi]!==undefined)return;
  const q=D.quiz[qi]; const chosen=+btn.dataset.o;
  answered[qi]=chosen;
  card.querySelectorAll('.opt').forEach((b,bi)=>{
    b.disabled=true;
    if(bi===q.c)b.classList.add('correct');
    else if(bi===chosen)b.classList.add('wrong');
  });
  const fb=card.querySelector('.feedback');
  const ok=chosen===q.c;
  try{ if(window.iecProg)window.iecProg.quizAnswered(); }catch(_){}
  fb.className='feedback show '+(ok?'good':'bad');
  fb.innerHTML=(ok?'✅ <b>¡Correcto!</b> ':'💡 <b>Respuesta correcta:</b> '+esc(q.o[q.c])+'. ')+esc(q.e);
  updateScore();
});
function updateScore(){
  const set=quizSet(); const tot=set.length;
  let done=0,correct=0;
  set.forEach(q=>{if(answered[q._i]!==undefined){done++; if(answered[q._i]===q.c)correct++;}});
  $('#scoreText').innerHTML = done===0 ? 'Responde las preguntas…'
    : `Aciertos: <b>${correct}</b> / ${done} respondidas &nbsp;·&nbsp; ${tot-done} pendientes`+
      (done===tot?` &nbsp;— ${correct===tot?'🏆 ¡Perfecto!':correct>=tot*0.7?'👍 ¡Bien hecho!':'📚 Repasa y reintenta'}`:'');
}
$('#quizTopics').addEventListener('click',e=>{
  if(!e.target.dataset.t)return; quizTopic=e.target.dataset.t; renderTopics(); renderQuiz();
});
function resetQuiz(){answered={}; renderQuiz();}
renderTopics(); renderQuiz();



function animatePacket(done){
  const pk=document.getElementById('packet'); if(!pk){done&&done();return;}
  const x0=376,y0=140,x1=556,y1=118,dur=1100,t0=performance.now();
  pk.style.opacity=1;
  function frame(t){const k=Math.min(1,(t-t0)/dur);const e=k<.5?2*k*k:1-Math.pow(-2*k+2,2)/2;
    pk.setAttribute('cx',x0+(x1-x0)*e); pk.setAttribute('cy',y0+(y1-y0)*e);
    if(k<1)requestAnimationFrame(frame); else{pk.style.opacity=0; done&&done();}}
  requestAnimationFrame(frame);
}
let gooseBusy=false;
function animateGoose(){
  const svg=document.getElementById('gooseSvg'); if(!svg||gooseBusy)return; gooseBusy=true;
  const stages=[...svg.querySelectorAll('.gstage')]; stages.forEach(s=>s.classList.remove('hot'));
  const status=document.getElementById('gooseStatus');
  const steps=[
    {s:0,t:'1) TCTR mide una corriente elevada…'},
    {s:1,t:'2) PTOC (51) detecta la sobrecorriente y arranca (Str).'},
    {s:2,t:'3) PTRC consolida los arranques y emite el disparo (Op/Tr).'},
    {goose:true,t:'4) Mensaje GOOSE enviado por el bus (multicast, capa 2)…'},
    {s:3,t:'5) XCBR abre el interruptor. ✔ Disparo en el orden de milisegundos.'}
  ];
  let i=0;
  (function next(){
    if(i>=steps.length){gooseBusy=false;return;}
    const st=steps[i++];
    if(st.s!==undefined){const g=stages.find(x=>x.dataset.s==st.s); if(g)g.classList.add('hot');}
    status.textContent=st.t;
    if(st.goose){animatePacket(); setTimeout(next,1300);} else setTimeout(next,950);
  })();
}

const ANAT=[
 {n:'general',t:'BOOLEAN · FC=ST',d:'Operó por cualquier causa o fase: es el "disparo general" de la función.'},
 {n:'phsA',t:'BOOLEAN · FC=ST',d:'Indica que la función operó por la fase A.'},
 {n:'phsB',t:'BOOLEAN · FC=ST',d:'Indica que la función operó por la fase B.'},
 {n:'phsC',t:'BOOLEAN · FC=ST',d:'Indica que la función operó por la fase C.'},
 {n:'q',t:'Quality (calidad)',d:'Calidad del dato: válido, dudoso, inválido, sustituido, etc.'},
 {n:'t',t:'TimeStamp (tiempo)',d:'Marca de tiempo del instante exacto en que ocurrió la operación.'}
];
$('#anatAttrs').innerHTML=ANAT.map(a=>`<span class="anatattr" data-n="${a.n}">${a.n}</span>`).join('');
$('#anatAttrs').addEventListener('click',e=>{
  const a=e.target.closest('.anatattr'); if(!a)return;
  $$('.anatattr').forEach(x=>x.classList.toggle('sel',x===a));
  const it=ANAT.find(x=>x.n===a.dataset.n);
  $('#anatExpl').innerHTML=`<h4>Op.<span style="color:var(--accent-d)">${it.n}</span> &nbsp;<span style="font-size:.8rem;color:var(--muted)">${esc(it.t)}</span></h4><p>${esc(it.d)}</p>`;
});

/* ===== Simulación: muestreo SV ===== */
var svSpc=80;
function rafx(f){ (window.requestAnimationFrame||function(g){return setTimeout(g,16)})(f); }
/* ===== Accesibilidad: navegación por teclado en clicables que no son <button> ===== */
(function(){
  var SEL='.chip, .part.clickable, .anatattr, .tbox';
  function mark(el){ if(el.getAttribute('tabindex')===null)el.setAttribute('tabindex','0'); if(!el.getAttribute('role'))el.setAttribute('role','button'); }
  function enhance(root){ if(!root||!root.querySelectorAll)return; var e=root.querySelectorAll(SEL); for(var i=0;i<e.length;i++)mark(e[i]); }
  document.addEventListener('keydown',function(ev){
    if(ev.key!=='Enter'&&ev.key!==' '&&ev.key!=='Spacebar')return;
    var t=ev.target; if(!t||!t.closest)return;
    var c=t.closest(SEL); if(!c)return;
    ev.preventDefault(); c.click();
  });
  enhance(document);
  if(window.MutationObserver){
    var mo=new MutationObserver(function(m){ for(var i=0;i<m.length;i++){var a=m[i].addedNodes; for(var j=0;j<a.length;j++){var n=a[j]; if(n.nodeType===1){ if(n.matches&&n.matches(SEL))mark(n); enhance(n); }}} });
    mo.observe(document.querySelector('main')||document.body,{childList:true,subtree:true});
  }
})();

;
/* ===== 20-simulators.js ===== 
   Simuladores y herramientas: muestreo SV, curva TCC, laboratorio de bahía, coordinación, constructor de referencias, analizador de referencias y modo examen. */
function renderSV(spc){
  svSpc=spc;
  var L=40,R=700,W=R-L,yc=120,amp=80;
  var path='M';
  for(var i=0;i<=200;i++){var t=i/200;var x=L+t*W;var y=yc-amp*Math.sin(2*Math.PI*t);path+=(i?' L':'')+x.toFixed(1)+' '+y.toFixed(1);}
  var dots='';
  for(var k=0;k<spc;k++){var tt=k/spc;var x=L+tt*W;var y=yc-amp*Math.sin(2*Math.PI*tt);
    dots+='<line x1="'+x.toFixed(1)+'" y1="'+yc+'" x2="'+x.toFixed(1)+'" y2="'+y.toFixed(1)+'" stroke="#fbbf24" stroke-width="1"/>'+
          '<circle cx="'+x.toFixed(1)+'" cy="'+y.toFixed(1)+'" r="'+(spc>120?1.6:2.6)+'" fill="#f59e0b"/>';}
  var svg='<line x1="'+L+'" y1="'+yc+'" x2="'+R+'" y2="'+yc+'" stroke="#cbd5e1" stroke-width="1"/>'+
    '<path d="'+path+'" fill="none" stroke="#16a34a" stroke-width="2.5"/>'+dots+
    '<line id="svSweep" x1="'+L+'" y1="20" x2="'+L+'" y2="220" stroke="#dc2626" stroke-width="2" opacity="0"/>'+
    '<text x="'+L+'" y="16" font-size="11" fill="#64748b">corriente / tensión</text>'+
    '<text x="'+(R-95)+'" y="235" font-size="11" fill="#64748b">1 ciclo (20 ms a 50 Hz)</text>';
  document.getElementById('svSvg').innerHTML=svg;
}
function playSV(){
  var sw=document.getElementById('svSweep'); if(!sw)return;
  var L=40,R=700,t0=performance.now(),dur=2200;
  sw.setAttribute('opacity','1');
  function fr(t){var kp=Math.min(1,(t-t0)/dur);var x=L+(R-L)*kp;sw.setAttribute('x1',x);sw.setAttribute('x2',x);
    var taken=Math.floor(kp*svSpc);
    document.getElementById('svStatus').textContent='Muestreando… '+taken+' / '+svSpc+' muestras de este ciclo';
    if(kp<1)rafx(fr); else{sw.setAttribute('opacity','0');
      document.getElementById('svStatus').textContent='✔ '+svSpc+' muestras/ciclo publicadas como Sampled Values ('+(svSpc*50)+' muestras/s a 50 Hz).';}}
  rafx(fr);
}
document.getElementById('sv80').addEventListener('click',function(){this.classList.add('on');document.getElementById('sv256').classList.remove('on');renderSV(80);});
document.getElementById('sv256').addEventListener('click',function(){this.classList.add('on');document.getElementById('sv80').classList.remove('on');renderSV(256);});
renderSV(80);

/* ===== Simulación: curva tiempo-corriente (IEC 60255) ===== */
var TCC={SI:{k:0.14,a:0.02,n:'Inversa normal'},VI:{k:13.5,a:1,n:'Muy inversa'},EI:{k:80,a:2,n:'Extrem. inversa'},LTI:{k:120,a:1,n:'Tiempo largo'}};
function tccTime(type,tms,M){var c=TCC[type];if(M<=1)return Infinity;return tms*c.k/(Math.pow(M,c.a)-1);}
function renderTCC(){
  var type=document.getElementById('tccType').value;
  var tms=parseFloat(document.getElementById('tccTms').value);
  var M=parseFloat(document.getElementById('tccM').value);
  document.getElementById('tccTmsV').textContent=tms.toFixed(2);
  document.getElementById('tccMV').textContent=M.toFixed(1);
  var PL=58,PR=540,PT=18,PB=320,PW=PR-PL,PH=PB-PT;
  var lx=Math.log(20), ly0=Math.log10(0.01), ly1=Math.log10(100);
  function mapX(m){return PL+Math.log(m)/lx*PW;}
  function mapY(t){t=Math.max(0.01,Math.min(100,t));return PT+(1-(Math.log10(t)-ly0)/(ly1-ly0))*PH;}
  var g='';
  [1,2,3,5,10,20].forEach(function(m){var x=mapX(m);g+='<line x1="'+x+'" y1="'+PT+'" x2="'+x+'" y2="'+PB+'" stroke="#eef2f7"/>'+'<text x="'+x+'" y="'+(PB+16)+'" font-size="10" fill="#64748b" text-anchor="middle">'+m+'</text>';});
  [0.01,0.1,1,10,100].forEach(function(t){var y=mapY(t);g+='<line x1="'+PL+'" y1="'+y+'" x2="'+PR+'" y2="'+y+'" stroke="#eef2f7"/>'+'<text x="'+(PL-6)+'" y="'+(y+3)+'" font-size="10" fill="#64748b" text-anchor="end">'+t+'</text>';});
  var pts='';
  for(var i=0;i<=120;i++){var m=1.05*Math.pow(20/1.05,i/120);var t=tccTime(type,tms,m);if(t>100)continue;pts+=(pts?' ':'')+mapX(m).toFixed(1)+','+mapY(t).toFixed(1);}
  var t0=tccTime(type,tms,M);var mx=mapX(M),my=mapY(t0);
  var marker=(t0<=100&&t0>=0.01)?('<line x1="'+mx+'" y1="'+PT+'" x2="'+mx+'" y2="'+PB+'" stroke="#dc2626" stroke-dasharray="4 3"/>'+
     '<line x1="'+PL+'" y1="'+my+'" x2="'+PR+'" y2="'+my+'" stroke="#dc2626" stroke-dasharray="4 3"/>'+
     '<circle cx="'+mx+'" cy="'+my+'" r="5" fill="#dc2626"/>'):'';
  var svg='<rect x="'+PL+'" y="'+PT+'" width="'+PW+'" height="'+PH+'" fill="#fff" stroke="#cbd5e1"/>'+g+
    '<polyline points="'+pts+'" fill="none" stroke="#2563eb" stroke-width="2.5"/>'+marker+
    '<text x="'+((PL+PR)/2)+'" y="'+(PB+32)+'" font-size="11" fill="#334155" text-anchor="middle">Corriente (múltiplos del ajuste Is)</text>'+
    '<text x="16" y="'+((PT+PB)/2)+'" font-size="11" fill="#334155" text-anchor="middle" transform="rotate(-90 16 '+((PT+PB)/2)+')">Tiempo de operación (s)</text>';
  document.getElementById('tccSvg').innerHTML=svg;
  var st=document.getElementById('tccStatus');
  if(t0>100) st.innerHTML='Curva <b>'+TCC[type].n+'</b> · A '+M.toFixed(1)+'× Is el tiempo supera 100 s (prácticamente no opera).';
  else st.innerHTML='Curva <b>'+TCC[type].n+'</b> · con TMS='+tms.toFixed(2)+', ante una falla de <b>'+M.toFixed(1)+'× Is</b> la protección opera en <b>'+t0.toFixed(2)+' s</b>.';
}
function throttle(fn,ms){var t=0,timer=null,a,c;ms=ms||40;return function(){c=this;a=arguments;var now=Date.now(),r=ms-(now-t);if(r<=0){if(timer){clearTimeout(timer);timer=null;}t=now;fn.apply(c,a);}else if(!timer){timer=setTimeout(function(){t=Date.now();timer=null;fn.apply(c,a);},r);}};}
['tccType','tccTms','tccM'].forEach(function(id){var el=document.getElementById(id);el.addEventListener('input',throttle(renderTCC,40));el.addEventListener('change',renderTCC);});
renderTCC();

/* ===== Laboratorio virtual de bahía (cadena completa) ===== */
function labRid(x){return document.getElementById(x);}
function labCalc(){
  var I=parseFloat(labRid('labI').value),Is=parseFloat(labRid('labIs').value),tms=parseFloat(labRid('labTms').value),type=labRid('labCurve').value;
  labRid('labIv').textContent=I.toFixed(1); labRid('labIsv').textContent=Is.toFixed(1); labRid('labTmsv').textContent=tms.toFixed(2);
  var M=I/Is, t=tccTime(type,tms,M), out=labRid('labCalcOut');
  if(M<=1) out.innerHTML='M = I/Is = <b>'+M.toFixed(2)+'</b> &le; 1 &rarr; <b style="color:#b91c1c">la protección NO arranca</b> (corriente por debajo del ajuste).';
  else if(t>100) out.innerHTML='M = <b>'+M.toFixed(2)+'</b> · t_op &gt; 100 s (prácticamente no opera).';
  else out.innerHTML='M = I/Is = <b>'+M.toFixed(2)+'</b> · tiempo de operación t_op = <b>'+t.toFixed(2)+' s</b> (curva '+type+', TMS '+tms.toFixed(2)+').';
  return {I:I,Is:Is,tms:tms,type:type,M:M,t:t};
}
function labXcbr(s){var r=labRid('labXcbrRect'),t=labRid('labXcbrTxt'); if(!r)return; if(s==='abierto'){r.setAttribute('fill','#fff');r.setAttribute('stroke','#16a34a');t.textContent='XCBR (abierto)';}else{r.setAttribute('fill','#fff7f7');r.setAttribute('stroke','#ca8a04');t.textContent='XCBR (cerrado)';}}
function labPacket(done){var pk=labRid('labPkt'); if(!pk){done&&done();return;} var x0=446,x1=584,t0=performance.now(),dur=700; pk.style.opacity=1;
  (function f(n){var k=Math.min(1,(n-t0)/dur); pk.setAttribute('cx',(x0+(x1-x0)*k).toFixed(1)); pk.setAttribute('cy',75); if(k<1)requestAnimationFrame(f); else{pk.style.opacity=0; done&&done();}})(performance.now());}
var LAB={gen:0};
function labSim(){
  var c=labCalc(); LAB.gen++; var g=LAB.gen;
  var svg=labRid('labSvg'); var stages=[].slice.call(svg.querySelectorAll('.labstage'));
  stages.forEach(function(x){x.classList.remove('hot');}); labRid('labBar').setAttribute('width','0'); labXcbr('cerrado');
  var res=labRid('labResult');
  function hot(i){var el=null; stages.forEach(function(x){if(+x.dataset.s===i)el=x;}); if(el)el.classList.add('hot');}
  hot(0); res.innerHTML='&#9312; TCTR mide la corriente: <b>'+c.I.toFixed(1)+'× In</b>.';
  setTimeout(function(){ if(g!==LAB.gen)return;
    if(c.M<=1){ hot(1); res.innerHTML='&#9313; PTOC: I ('+c.I.toFixed(1)+'× In) &le; Is ('+c.Is.toFixed(1)+'× In) &rarr; <b style="color:#b91c1c">no arranca. La protección NO opera.</b>'; return; }
    hot(1); res.innerHTML='&#9313; PTOC (51): I &gt; Is &rarr; <b>arranca (Str)</b>. Temporizando: t_op = <b>'+c.t.toFixed(2)+' s</b>…';
    var t0=performance.now(),dur=1600;
    (function bar(n){ if(g!==LAB.gen)return; var k=Math.min(1,(n-t0)/dur); labRid('labBar').setAttribute('width',(108*k).toFixed(0));
      if(k<1)requestAnimationFrame(bar); else { if(g!==LAB.gen)return; hot(2); res.innerHTML='&#9314; PTRC emite el <b>disparo (TRIP)</b>.';
        setTimeout(function(){ if(g!==LAB.gen)return; labPacket(function(){ if(g!==LAB.gen)return; hot(3); labXcbr('abierto');
          res.innerHTML='&#9315; <b style="color:#15803d">XCBR abre</b> y despeja la falla. Tiempo de la protección t_op = <b>'+c.t.toFixed(2)+' s</b> (más ~40 ms del propio interruptor).'; }); },450);
      }
    })(performance.now());
  },700);
}
(function(){['labI','labIs','labTms','labCurve'].forEach(function(id){var e=document.getElementById(id); if(e){e.addEventListener('input',throttle(labCalc,40)); e.addEventListener('change',labCalc);}}); if(document.getElementById('labCalcOut'))labCalc();})();

/* ===== Nivel 2: coordinación de protecciones ===== */
function coNum(id,def){var v=parseFloat(document.getElementById(id).value);return isNaN(v)?def:v;}
function renderCoord(){
  var I=coNum('coI',6),Is2=coNum('coIs2',1),tms2=coNum('coTms2',0.2),cv2=document.getElementById('coCv2').value,
      Is1=coNum('coIs1',1),tms1=coNum('coTms1',0.5),cv1=document.getElementById('coCv1').value;
  var PL=58,PR=540,PT=18,PB=320,PW=PR-PL,PH=PB-PT,xmin=0.5,xmax=20,lx=Math.log(xmax/xmin),ly0=Math.log10(0.01),ly1=Math.log10(100);
  function mapX(c){return PL+Math.log(c/xmin)/lx*PW;}
  function mapY(t){t=Math.max(0.01,Math.min(100,t));return PT+(1-(Math.log10(t)-ly0)/(ly1-ly0))*PH;}
  var g='';
  [0.5,1,2,5,10,20].forEach(function(c){var x=mapX(c);g+='<line x1="'+x+'" y1="'+PT+'" x2="'+x+'" y2="'+PB+'" stroke="#eef2f7"/><text x="'+x+'" y="'+(PB+16)+'" font-size="10" fill="#64748b" text-anchor="middle">'+c+'</text>';});
  [0.01,0.1,1,10,100].forEach(function(t){var y=mapY(t);g+='<line x1="'+PL+'" y1="'+y+'" x2="'+PR+'" y2="'+y+'" stroke="#eef2f7"/><text x="'+(PL-6)+'" y="'+(y+3)+'" font-size="10" fill="#64748b" text-anchor="end">'+t+'</text>';});
  function curve(Is,tms,cv,color){var pts='';for(var i=0;i<=140;i++){var c=xmin*Math.pow(xmax/xmin,i/140); if(c<=Is*1.005)continue; var t=tccTime(cv,tms,c/Is); if(t>100||t<0.01)continue; pts+=(pts?' ':'')+mapX(c).toFixed(1)+','+mapY(t).toFixed(1);} return pts?'<polyline points="'+pts+'" fill="none" stroke="'+color+'" stroke-width="2.5"/>':'';}
  var t2=tccTime(cv2,tms2,I/Is2),t1=tccTime(cv1,tms1,I/Is1),fx=mapX(Math.max(xmin,Math.min(xmax,I))),mk='';
  mk+='<line x1="'+fx+'" y1="'+PT+'" x2="'+fx+'" y2="'+PB+'" stroke="#334155" stroke-dasharray="4 3"/>';
  if(t2<=100&&t2>=0.01)mk+='<circle cx="'+fx+'" cy="'+mapY(t2)+'" r="5" fill="#2563eb"/>';
  if(t1<=100&&t1>=0.01)mk+='<circle cx="'+fx+'" cy="'+mapY(t1)+'" r="5" fill="#7c3aed"/>';
  var svg='<rect x="'+PL+'" y="'+PT+'" width="'+PW+'" height="'+PH+'" fill="#fff" stroke="#cbd5e1"/>'+g+curve(Is2,tms2,cv2,'#2563eb')+curve(Is1,tms1,cv1,'#7c3aed')+mk+
    '<text x="'+((PL+PR)/2)+'" y="'+(PB+32)+'" font-size="11" fill="#334155" text-anchor="middle">Corriente (× In)</text>'+
    '<text x="16" y="'+((PT+PB)/2)+'" font-size="11" fill="#334155" text-anchor="middle" transform="rotate(-90 16 '+((PT+PB)/2)+')">Tiempo (s)</text>'+
    '<rect x="'+(PR-152)+'" y="24" width="12" height="3" fill="#2563eb"/><text x="'+(PR-136)+'" y="28" font-size="9.5" fill="#334155">R2 alimentador</text>'+
    '<rect x="'+(PR-152)+'" y="38" width="12" height="3" fill="#7c3aed"/><text x="'+(PR-136)+'" y="42" font-size="9.5" fill="#334155">R1 cabecera</text>';
  document.getElementById('coSvg').innerHTML=svg;
  var CTI=0.3,res=document.getElementById('coResult'),o2=(I>Is2&&t2<=100),o1=(I>Is1&&t1<=100),s='';
  if(!o2&&!o1) s='<span style="color:#b91c1c">Ninguna protección opera a esta corriente (I por debajo de ambos arranques).</span>';
  else if(o2&&(!o1||t2<t1)){var dt=o1?(t1-t2):Infinity;
    if(o1&&dt<CTI-1e-9) s='<b style="color:#b45309">⚠ Selectividad ajustada:</b> R2 opera en '+t2.toFixed(2)+' s y R1 en '+t1.toFixed(2)+' s · margen Δt='+dt.toFixed(2)+' s (&lt; CTI '+CTI+' s recomendado). Sube el TMS de R1.';
    else s='<b style="color:#15803d">✓ Selectivo:</b> opera primero <b>R2 (alimentador)</b> en '+t2.toFixed(2)+' s; R1 (respaldo) '+(o1?('en '+t1.toFixed(2)+' s · margen Δt='+dt.toFixed(2)+' s'):'no opera (respaldo lejano)')+'.';
  } else s='<b style="color:#b91c1c">⚠ Pérdida de selectividad:</b> R1 (cabecera)'+(o1?(' operaría en '+t1.toFixed(2)+' s'):'')+(o2?(' antes/junto a R2 ('+t2.toFixed(2)+' s)'):'')+' → dispararía toda la barra. Reduce el TMS de R2 o sube el de R1.';
  res.innerHTML=s;
}
(function(){['coI','coIs2','coTms2','coCv2','coIs1','coTms1','coCv1'].forEach(function(id){var e=document.getElementById(id); if(e){e.addEventListener('input',throttle(renderCoord,40)); e.addEventListener('change',renderCoord);}}); if(document.getElementById('coSvg'))renderCoord();})();

/* ===== Constructor de referencia de objeto ===== */
var OR_LD=[['PROT','Protección'],['MEAS','Medida'],['CTRL','Control'],['LD0','Genérico']];
var OR_DO=[['Mod','Modo (controla el modo de operación)'],['Beh','Comportamiento (modo efectivo)'],['Health','Salud del nodo'],['NamPlt','Placa de características'],['Op','Operación (la función operó)'],['Str','Arranque (la función arrancó)'],['Pos','Posición (de un interruptor/seccionador)'],['A','Corriente'],['PhV','Tensión fase-tierra'],['Hz','Frecuencia'],['TotW','Potencia activa total'],['OpCnt','Contador de operaciones']];
var OR_DA=[['','(ninguno)'],['stVal','valor de estado'],['general','disparo general (booleano)'],['phsA','por la fase A'],['mag.f','magnitud (real)'],['cVal.mag.f','magnitud del valor complejo'],['q','calidad'],['t','marca de tiempo'],['ctlVal','valor de control (comando)']];
function fillSel(id,arr,val){var s=document.getElementById(id);if(!s)return;s.innerHTML=arr.map(function(o){var v=Array.isArray(o)?o[0]:o,t=Array.isArray(o)?o[1]:o;return '<option value="'+esc(v)+'">'+(v===''?t:v+(t&&t!==v?' — '+t:''))+'</option>';}).join('');if(val!=null)s.value=val;}
fillSel('orLd',OR_LD,'PROT');
fillSel('orLn',(D.nodos.slice().sort(function(a,b){return a.n<b.n?-1:1})).map(function(n){return [n.n, n.es];}),'PTOC');
fillSel('orDo',OR_DO,'Op');
fillSel('orDa',OR_DA,'general');
function renderOR(){
  var ied=(document.getElementById('orIed').value||'IED').trim().replace(/[^A-Za-z0-9_-]+/g,'_');
  var ld=document.getElementById('orLd').value, ln=document.getElementById('orLn').value;
  var inst=(document.getElementById('orInst').value||'').replace(/[^0-9]/g,''), dov=document.getElementById('orDo').value, da=document.getElementById('orDa').value;
  var ref=ied+'/'+ld+'/'+ln+inst+'.'+dov+(da?'.'+da:'');
  document.getElementById('orResult').textContent=ref;
  var node=D.nodos.find(function(x){return x.n===ln;});
  var doLbl=(OR_DO.find(function(o){return o[0]===dov;})||['',''])[1];
  var daLbl=(OR_DA.find(function(o){return o[0]===da;})||['',''])[1];
  document.getElementById('orExplain').innerHTML=
    '<b>'+esc(ied)+'</b>: dispositivo físico (IED) · '+
    '<b>'+esc(ld)+'</b>: dispositivo lógico · '+
    '<b>'+esc(ln)+esc(inst)+'</b>: '+(node?esc(node.es):esc(ln))+' · '+
    '<b>'+esc(dov)+'</b>: '+esc(doLbl)+(da?(' · <b>'+esc(da)+'</b>: '+esc(daLbl)):'');
}
['orIed','orLd','orLn','orInst','orDo','orDa'].forEach(function(id){var el=document.getElementById(id);el.addEventListener('input',renderOR);el.addEventListener('change',renderOR);});

/* ===== Analizador de referencias de objeto ===== */
var LN_CLASSES=D.nodos.map(function(n){return n.n;});
var DO_INFO={Op:{d:'Operación: la función operó (disparó)',cdc:'ACT',fc:'ST'},Tr:{d:'Disparo (trip)',cdc:'ACT',fc:'ST'},Str:{d:'Arranque: la función detectó/arrancó',cdc:'ACD',fc:'ST'},Mod:{d:'Modo de operación',cdc:'ENC',fc:'ST/CO'},Beh:{d:'Comportamiento (modo efectivo)',cdc:'ENS',fc:'ST'},Health:{d:'Salud del nodo',cdc:'ENS',fc:'ST'},NamPlt:{d:'Placa de características',cdc:'LPL',fc:'DC'},Pos:{d:'Posición (abrir/cerrar)',cdc:'DPC',fc:'ST/CO'},Loc:{d:'Local/remoto',cdc:'SPS',fc:'ST'},A:{d:'Corriente de fase',cdc:'WYE',fc:'MX'},PhV:{d:'Tensión fase-tierra',cdc:'WYE',fc:'MX'},PPV:{d:'Tensión fase-fase',cdc:'DEL',fc:'MX'},Hz:{d:'Frecuencia',cdc:'MV',fc:'MX'},TotW:{d:'Potencia activa total',cdc:'MV',fc:'MX'},TotVAr:{d:'Potencia reactiva total',cdc:'MV',fc:'MX'},StrVal:{d:'Valor de arranque (ajuste)',cdc:'ASG',fc:'SP/SG'},OpCntRs:{d:'Contador de operaciones',cdc:'INC',fc:'ST'}};
var DA_INFO={general:'Indicación general (booleano): el resultado global, sin distinguir fase.',phsA:'Indicación/valor de la fase A.',phsB:'Indicación/valor de la fase B.',phsC:'Indicación/valor de la fase C.',neut:'Indicación/valor del neutro.',stVal:'Valor de estado (el valor en sí).',q:'Calidad del dato (válido, dudoso, inválido, sustituido…).',t:'Marca de tiempo del cambio.',mag:'Magnitud del valor medido.',f:'Número real (coma flotante).',i:'Número entero.',cVal:'Valor complejo (magnitud y ángulo).',ang:'Ángulo.',ctlVal:'Valor de control (el comando a ejecutar).',origin:'Origen del control (quién originó el mando).',setVal:'Valor de ajuste.',setMag:'Magnitud del ajuste.',units:'Unidades (SI y multiplicador).',d:'Descripción textual.'};
var CAT_FC={'Estado':'ST','Medida':'MX','Control':'ST/CO','Ajuste':'SP/SG','Descripción':'DC','Seguimiento':'ST'};
function splitLN(tok){var u=tok.toUpperCase();for(var i=0;i<LN_CLASSES.length;i++){var c=LN_CLASSES[i],idx=u.indexOf(c);if(idx>=0){var after=u.slice(idx+c.length);if(/^\d*$/.test(after))return {prefix:tok.slice(0,idx),cls:c,inst:after};}}return null;}
function doInfo(cls,doName){var n=D.nodos.find(function(x){return x.n===cls;});if(n&&n.dos){var hit=null;n.dos.forEach(function(dd){if(dd.n===doName)hit=dd;});if(hit)return {d:hit.d||'',cdc:hit.t};}if(DO_INFO[doName])return DO_INFO[doName];return {d:'',cdc:''};}
function doFc(doName,cdc){if(DO_INFO[doName]&&DO_INFO[doName].fc)return DO_INFO[doName].fc;var c=cdcMap[cdc];return c?(CAT_FC[c.cat]||''):'';}
function anlEx(s){document.getElementById('anlIn').value=s;analyzeRef();}
function analyzeRef(){
  var raw=(document.getElementById('anlIn').value||'').trim(), out=document.getElementById('anlOut');
  if(!raw){out.innerHTML='<span class="muted">Escribe una referencia, p. ej. PTOC1.Op.general</span>';return;}
  var rows=[], path=raw, ied='', ld='';
  if(raw.indexOf('/')>=0){var seg=raw.split('/');path=seg.pop();if(seg.length>=2){ied=seg[0];ld=seg.slice(1).join('/');}else if(seg.length===1){ld=seg[0];}}
  if(ied)rows.push({k:ied,v:'Dispositivo físico (IED / servidor) visible en la red.'});
  if(ld)rows.push({k:ld,v:'Dispositivo lógico (LD): agrupación de funciones dentro del servidor.'});
  var toks=path.split('.'), lnTok=toks[0]||'', sp=splitLN(lnTok);
  if(sp){var n=D.nodos.find(function(x){return x.n===sp.cls;}),desc=n?n.es:'',part=n?((SRC[n.src]||'IEC 61850-7-4').replace(' (referencia pública, no normativa)','')):'',cla=(typeof CLAUSE_LN!=='undefined')?CLAUSE_LN[sp.cls]:'';
    rows.push({k:lnTok,v:'<b>Nodo lógico (LN)</b>: '+esc(sp.cls)+(desc?' — '+esc(desc):'')+(sp.inst?' · instancia '+esc(sp.inst):'')+(sp.prefix?' · prefijo "'+esc(sp.prefix)+'"':'')+(cla?'<br><span class="muted">&#128214; '+esc(part)+' '+clauseTxt(cla)+'</span>':'')});
  } else rows.push({k:lnTok,v:'No se reconoce como nodo lógico estándar del catálogo.'});
  if(toks.length>=2){var doName=toks[1],di=doInfo(sp?sp.cls:'',doName),cd=cdcMap[di.cdc],fc=doFc(doName,di.cdc);
    rows.push({k:doName,v:'<b>Objeto de dato (DO)</b>'+(di.d?': '+esc(di.d):'')+(di.cdc?'<br><span class="muted">CDC '+esc(di.cdc)+(cd?' ('+esc(cd.es)+')':'')+((typeof CLAUSE_CDC!=='undefined'&&CLAUSE_CDC[di.cdc])?' · IEC 61850-7-3 cláusula '+CLAUSE_CDC[di.cdc]:'')+(fc?' · FC '+fc:'')+'</span>':'')});}
  for(var x=2;x<toks.length;x++){var da=toks[x],info=DA_INFO[da]||'';rows.push({k:da,v:'<b>Atributo de dato (DA)</b>'+(info?': '+esc(info):'.')});}
  out.innerHTML='<div style="background:var(--navy);color:#fff;padding:9px 12px;border-radius:9px;font-family:monospace;word-break:break-all;margin-bottom:8px">'+esc(raw)+'</div>'+
    '<table><tbody>'+rows.map(function(r){return '<tr><td style="white-space:nowrap;vertical-align:top"><code>'+esc(r.k)+'</code></td><td>'+r.v+'</td></tr>';}).join('')+'</tbody></table>';
}
analyzeRef();

/* ===== Modo examen ===== */
var EXAM_Q=[{"lvl": "básico", "q": "¿Cuál es el objetivo principal de IEC 61850?", "o": ["Fijar precios de relés", "Lograr la interoperabilidad entre IED de distintos fabricantes", "Definir colores de tableros", "Reemplazar los transformadores"], "c": 1, "e": "La meta central es la interoperabilidad mediante un modelo y servicios comunes."}, {"lvl": "básico", "q": "Orden correcto de la jerarquía del modelo de datos:", "o": ["Servidor → LD → LN → DO → DA", "LN → LD → Servidor → DA → DO", "DA → DO → LN → LD → Servidor", "LD → Servidor → LN → DO → DA"], "c": 0, "e": "El servidor contiene LD; el LD, LN; el LN, DO; y el DO, atributos (DA)."}, {"lvl": "básico", "q": "¿Qué es un IED?", "o": ["Un tipo de cable", "Un dispositivo electrónico inteligente", "Un protocolo de red", "Una norma de seguridad"], "c": 1, "e": "IED = Intelligent Electronic Device (relé, controlador, medidor)."}, {"lvl": "básico", "q": "La primera letra del nombre de un nodo lógico indica:", "o": ["El fabricante", "El grupo funcional", "La tensión nominal", "El número de serie"], "c": 1, "e": "P=protección, M=medición, X=aparamenta, etc."}, {"lvl": "básico", "q": "¿Qué función representa PTOC?", "o": ["Distancia", "Sobrecorriente temporizada", "Recierre", "Interruptor"], "c": 1, "e": "PTOC (grupo P) = sobrecorriente temporizada (ANSI 51)."}, {"lvl": "básico", "q": "¿Qué modela el nodo XCBR?", "o": ["Un transformador", "Un interruptor automático", "Una medida", "Un enclavamiento"], "c": 1, "e": "XCBR = interruptor con capacidad de corte de falla."}, {"lvl": "básico", "q": "¿Qué servicio se usa para disparos rápidos entre relés?", "o": ["MMS", "GOOSE", "HTTP", "FTP"], "c": 1, "e": "GOOSE: multicast de capa 2, del orden de milisegundos."}, {"lvl": "básico", "q": "¿Qué nodo obligatorio aloja los datos comunes del dispositivo lógico?", "o": ["LPHD", "LLN0", "GGIO", "MMXU"], "c": 1, "e": "LLN0 contiene modo, comportamiento, datasets y control de reportes/GOOSE."}, {"lvl": "básico", "q": "Los Valores Muestreados (SV) transportan principalmente:", "o": ["Archivos de configuración", "Muestras digitalizadas de corriente y tensión", "Correos", "Curvas de ajuste"], "c": 1, "e": "SV (9-2) lleva muestras de I/V desde las unidades de fusión."}, {"lvl": "básico", "q": "¿Qué mide el nodo MMXU?", "o": ["La posición del interruptor", "Magnitudes eléctricas (V, I, P, Q, f)", "La temperatura", "El estado de alarmas"], "c": 1, "e": "MMXU entrega las medidas de la bahía."}, {"lvl": "intermedio", "q": "¿Qué CDC usarías para una medida analógica con calidad y tiempo?", "o": ["SPS", "MV", "DPC", "ASG"], "c": 1, "e": "MV = Measured Value."}, {"lvl": "intermedio", "q": "¿Qué restricción funcional (FC) agrupa las medidas?", "o": ["ST", "MX", "CO", "SG"], "c": 1, "e": "MX = measurands (magnitudes analógicas)."}, {"lvl": "intermedio", "q": "La comunicación cliente/servidor (SCADA↔IED) se mapea a:", "o": ["GOOSE", "MMS", "Sampled Values", "PTP"], "c": 1, "e": "MMS sobre TCP/IP (parte 8-1)."}, {"lvl": "intermedio", "q": "Diferencia entre BRCB y URCB:", "o": ["El BRCB almacena eventos para no perderlos ante caídas", "El URCB es siempre más seguro", "El BRCB solo funciona con GOOSE", "No hay diferencia"], "c": 0, "e": "Buffered (BRCB) no pierde eventos; unbuffered (URCB) no almacena."}, {"lvl": "intermedio", "q": "¿Cuál es el archivo SCL central del sistema?", "o": ["ICD", "SCD", "SSD", "IID"], "c": 1, "e": "El SCD reúne IED, subestación y comunicaciones."}, {"lvl": "intermedio", "q": "¿Qué CDC modela el mando abrir/cerrar de un interruptor?", "o": ["MV", "DPC", "SPS", "ASG"], "c": 1, "e": "DPC = Controllable Double Point."}, {"lvl": "intermedio", "q": "En tiempo inverso, a mayor corriente de falla, el tiempo de operación:", "o": ["Aumenta", "Disminuye", "No cambia", "Se hace infinito"], "c": 1, "e": "A mayor corriente, la protección opera más rápido."}, {"lvl": "intermedio", "q": "¿Qué nodo lógico implementa los enclavamientos?", "o": ["CSWI", "CILO", "XCBR", "CSYN"], "c": 1, "e": "CILO habilita o bloquea maniobras según condiciones de seguridad."}, {"lvl": "intermedio", "q": "¿Qué nodo consolida los arranques y emite el disparo al interruptor?", "o": ["PTOC", "PTRC", "RREC", "MMXU"], "c": 1, "e": "PTRC (trip conditioning) emite el TRIP al XCBR."}, {"lvl": "intermedio", "q": "¿Qué parte de la norma define los nodos lógicos de subestación?", "o": ["Parte 6", "Parte 7-4", "Parte 9-2", "Parte 10"], "c": 1, "e": "IEC 61850-7-4."}, {"lvl": "avanzado", "q": "En el perfil 9-2LE, ¿cuántas muestras por ciclo para protección?", "o": ["10", "80", "256", "1000"], "c": 1, "e": "80 muestras/ciclo (256 para medición/calidad)."}, {"lvl": "avanzado", "q": "¿Qué protocolo sincroniza el tiempo en el bus de proceso?", "o": ["SNTP simple", "PTP (IEEE 1588)", "HTTP", "DHCP"], "c": 1, "e": "PTP da precisión sub-microsegundo (perfil en 9-3)."}, {"lvl": "avanzado", "q": "En GOOSE, al cambiar un dato del dataset:", "o": ["Solo crece sqNum", "Se incrementa stNum y sqNum vuelve a 0", "No cambia nada", "Se reinicia el IED"], "c": 1, "e": "stNum++ por evento; sqNum=0 y luego ráfaga de retransmisión."}, {"lvl": "avanzado", "q": "¿Cómo detecta el suscriptor la pérdida de un GOOSE?", "o": ["Por el CRC", "Si no llega el siguiente mensaje dentro del Time Allowed To Live", "Por la dirección IP", "No puede detectarla"], "c": 1, "e": "El watchdog del TAL; el nodo LGOS activa la alarma."}, {"lvl": "avanzado", "q": "¿Qué TrgOp del BRCB dispara un reporte ante cambio de valor?", "o": ["qchg", "dchg", "period", "gi"], "c": 1, "e": "dchg = data-change."}, {"lvl": "avanzado", "q": "¿Qué significa SBO en el modelo de control?", "o": ["Single Bay Operation", "Select-Before-Operate", "Status Before Output", "Serial Bus Option"], "c": 1, "e": "Seleccionar antes de operar: handshake de seguridad."}, {"lvl": "avanzado", "q": "PRP y HSR (IEC 62439-3) sirven para:", "o": ["Cifrar datos", "Redundancia de red sin pérdida de tramas", "Sincronizar el tiempo", "Comprimir reportes"], "c": 1, "e": "Redundancia \"sin costura\"."}, {"lvl": "avanzado", "q": "¿En qué parte se definen los nodos de recursos energéticos distribuidos (DER)?", "o": ["7-4", "7-410", "7-420", "9-2"], "c": 2, "e": "IEC 61850-7-420 (grupo D)."}, {"lvl": "avanzado", "q": "¿Qué representa la CDC ACT?", "o": ["Una medida", "Información de activación de protección (Op/Str)", "Un ajuste", "Una placa de características"], "c": 1, "e": "ACT = Protection activation information."}, {"lvl": "avanzado", "q": "En coordinación, el relé aguas abajo (alimentador) debe operar:", "o": ["Después que el de cabecera", "Antes que el de cabecera, con un margen (CTI)", "Al mismo tiempo", "Nunca"], "c": 1, "e": "Selectividad: el más cercano a la falla opera primero, con margen de coordinación."}];
var EX={list:[],idx:0,ans:[],lvl:''};
function exShuffle(a){for(var i=a.length-1;i>0;i--){var j=Math.floor(Math.random()*(i+1)),t=a[i];a[i]=a[j];a[j]=t;}return a;}
function exShow(id){['examSetup','examQuiz','examResults'].forEach(function(x){var el=document.getElementById(x);if(el)el.style.display=(x===id?'':'none');});}
$('#examLvls').addEventListener('click',function(e){var c=e.target.closest('.chip');if(!c)return;EX.lvl=c.dataset.lvl;$$('#examLvls .chip').forEach(function(x){x.classList.toggle('on',x===c);});var m=document.getElementById('examSetupMsg');if(m)m.textContent='Nivel seleccionado: '+EX.lvl;});
function examStart(){
  if(!EX.lvl){document.getElementById('examSetupMsg').innerHTML='<span style="color:#b91c1c">Elige un nivel primero.</span>';return;}
  var pool=EXAM_Q.filter(function(q){return q.lvl===EX.lvl;}); exShuffle(pool);
  EX.list=pool.slice(0,Math.min(8,pool.length)).map(function(q){
    var opts=q.o.map(function(t,i){return {t:t,ok:i===q.c};}); exShuffle(opts);
    var ci=0; opts.forEach(function(o,i){if(o.ok)ci=i;});
    return {q:q.q,opts:opts,c:ci,e:q.e};
  });
  EX.ans=EX.list.map(function(){return -1;}); EX.idx=0;
  exShow('examQuiz'); renderExamQ();
}
function renderExamQ(){
  var it=EX.list[EX.idx];
  document.getElementById('examProgress').textContent='Pregunta '+(EX.idx+1)+' de '+EX.list.length+' · nivel '+EX.lvl;
  document.getElementById('examProgBar').style.width=Math.round((EX.idx)/EX.list.length*100)+'%';
  document.getElementById('examQ').textContent=it.q;
  document.getElementById('examOpts').innerHTML=it.opts.map(function(o,i){return '<button class="exopt'+(EX.ans[EX.idx]===i?' sel':'')+'" data-i="'+i+'">'+esc(o.t)+'</button>';}).join('');
  document.getElementById('examPrev').style.visibility=EX.idx===0?'hidden':'visible';
  document.getElementById('examNext').textContent=(EX.idx===EX.list.length-1)?'Finalizar ✓':'Siguiente →';
}
document.getElementById('examOpts').addEventListener('click',function(e){var b=e.target.closest('.exopt');if(!b)return;EX.ans[EX.idx]=+b.dataset.i;renderExamQ();});
function examNav(d){ if(d>0&&EX.ans[EX.idx]<0){document.getElementById('examProgress').textContent='Selecciona una respuesta para continuar.';return;}
  var n=EX.idx+d; if(n<0)return; if(n>=EX.list.length){examFinish();return;} EX.idx=n; renderExamQ(); }
function examFinish(){
  var ok=0; EX.list.forEach(function(it,i){if(EX.ans[i]===it.c)ok++;});
  var pct=Math.round(ok/EX.list.length*100), passed=pct>=70, nm=(document.getElementById('examName').value||'').trim().slice(0,60);
  try{ if(window.iecStats)window.iecStats.recordExam(EX.lvl,pct,passed); }catch(_){}
  var rev=EX.list.map(function(it,i){var mine=EX.ans[i],good=mine===it.c;
    return '<div class="exrev" style="border-left-color:'+(good?'#16a34a':'#dc2626')+'"><b>'+(i+1)+'. '+esc(it.q)+'</b><br>'+
      (good?'<span style="color:#15803d">✓ Correcto:</span> ':'<span style="color:#b91c1c">✗ Tu respuesta:</span> '+(mine>=0?esc(it.opts[mine].t):'(sin responder)')+'<br><span style="color:#15803d">Correcta:</span> ')+esc(it.opts[it.c].t)+
      '<br><span class="muted" style="font-size:.86rem">'+esc(it.e)+'</span></div>';}).join('');
  var fecha=new Date().toLocaleDateString('es-ES',{year:'numeric',month:'long',day:'numeric'});
  var cert='<div id="examCert" class="excert"><div style="font-size:.8rem;letter-spacing:.5px;color:#64748b;text-transform:uppercase">Certificado de finalización</div>'+
    '<h2>IEC 61850 · Autoevaluación</h2>'+
    '<div style="font-size:.9rem;color:#475569">se otorga a</div>'+
    '<div style="font-size:1.4rem;font-weight:700;margin:4px 0;color:#0f2942">'+(nm?esc(nm):'(participante)')+'</div>'+
    '<div style="font-size:.9rem;color:#475569">por completar el examen de nivel <b>'+esc(EX.lvl)+'</b></div>'+
    '<div class="big" style="margin:10px 0">'+pct+'%</div>'+
    '<div style="font-weight:700;color:'+(passed?'#15803d':'#b91c1c')+'">'+(passed?'APROBADO':'NO APROBADO')+' · '+ok+'/'+EX.list.length+' aciertos</div>'+
    '<div style="font-size:.82rem;color:#64748b;margin-top:8px">'+fecha+'</div>'+
    '<div style="font-size:.72rem;color:#94a3b8;margin-top:10px">Certificado de estudio/autoevaluación generado por la herramienta interactiva IEC 61850. No constituye una credencial oficial.</div></div>';
  document.getElementById('examResults').innerHTML='<div class="card"><h3>Resultado del examen</h3>'+cert+
    '<div style="margin:12px 0;display:flex;gap:10px;flex-wrap:wrap"><button class="btn" onclick="window.print()">&#128424; Imprimir certificado</button><button class="btn ghost" onclick="exShow(\'examSetup\')">Hacer otro examen</button></div>'+
    '<h4>Revisión</h4>'+rev+'</div>';
  document.getElementById('examProgBar').style.width='100%';
  exShow('examResults');
}
renderOR();

/* ===== Simulación de enclavamientos (CILO) ===== */
var CILO_ST={qa1:false,qs1:false,qs2:false,qe:false};
function ciloRender(msg,bad){
  var s=CILO_ST, n1=s.qs1, n2=n1&&s.qa1, n3=n2&&s.qs2;
  function col(live){return live?'#f59e0b':'#94a3b8';}
  function seg(y1,y2,live){return '<line x1="220" y1="'+y1+'" x2="220" y2="'+y2+'" stroke="'+col(live)+'" stroke-width="'+(live?4:2.5)+'"/>';}
  function secc(cy,closed,live){var t=cy-13,b=cy+13;
    var blade=closed?('<line x1="220" y1="'+b+'" x2="220" y2="'+t+'" stroke="'+(live?'#f59e0b':'#16a34a')+'" stroke-width="3"/>')
                    :('<line x1="220" y1="'+b+'" x2="247" y2="'+(t+4)+'" stroke="#94a3b8" stroke-width="3"/>');
    return '<circle cx="220" cy="'+t+'" r="3.6" fill="#334155"/><circle cx="220" cy="'+b+'" r="3.6" fill="#334155"/>'+blade;}
  var svg='';
  svg+='<line x1="70" y1="40" x2="370" y2="40" stroke="#f59e0b" stroke-width="5"/><text x="70" y="30" font-size="11" font-weight="700" fill="#b45309">Barra (con tensión)</text>';
  svg+=seg(40,82,true);
  svg+=secc(95,s.qs1,n1);
  svg+=seg(108,154,n1);
  svg+='<rect x="206" y="154" width="28" height="28" rx="3" fill="'+(s.qa1?'#dc2626':'#fff')+'" stroke="#dc2626" stroke-width="2.5"/>';
  svg+=seg(182,227,n2);
  svg+=secc(240,s.qs2,n3);
  svg+=seg(253,300,n3);
  svg+='<line x1="220" y1="288" x2="300" y2="288" stroke="'+(s.qe?'#16a34a':'#94a3b8')+'" stroke-width="2.5"/>';
  svg+= s.qe ? '<line x1="300" y1="288" x2="300" y2="310" stroke="#16a34a" stroke-width="3"/>' : '<line x1="300" y1="288" x2="322" y2="304" stroke="#94a3b8" stroke-width="3"/>';
  svg+='<line x1="285" y1="313" x2="315" y2="313" stroke="#334155" stroke-width="2.5"/><line x1="290" y1="319" x2="310" y2="319" stroke="#334155" stroke-width="2"/><line x1="295" y1="325" x2="305" y2="325" stroke="#334155" stroke-width="2"/>';
  svg+='<text x="330" y="292" font-size="10" fill="#64748b">QE</text>';
  svg+=seg(300,345,n3);
  svg+='<text x="150" y="362" font-size="11" font-weight="700" fill="'+(n3?'#b45309':'#64748b')+'">Línea '+(n3?'(con tensión)':'(sin tensión)')+'</text>';
  svg+='<text x="252" y="99" font-size="10.5" fill="#334155">QS1 · '+(s.qs1?'cerrado':'abierto')+'</text>';
  svg+='<text x="244" y="173" font-size="10.5" fill="#334155">QA1 · '+(s.qa1?'cerrado':'abierto')+'</text>';
  svg+='<text x="252" y="244" font-size="10.5" fill="#334155">QS2 · '+(s.qs2?'cerrado':'abierto')+'</text>';
  document.getElementById('ciloSvg').innerHTML=svg;
  if(msg!==undefined){document.getElementById('ciloStatus').innerHTML='<span style="color:'+(bad?'#dc2626':'#16a34a')+'">'+(bad?'🔒 ':'✔ ')+msg+'</span>';}
}
/* ===== Persistencia de ajustes de simuladores y del nombre del examen (localStorage) ===== */
(function(){
  var IDS=['labI','labIs','labTms','labCurve','tccType','tccTms','tccM','coI','coIs2','coTms2','coCv2','coIs1','coTms1','coCv1','examName'];
  IDS.forEach(function(id){var el=document.getElementById(id); if(!el)return;
    try{var v=localStorage.getItem('iec_sim_'+id); if(v!=null)el.value=v;}catch(e){}
    el.addEventListener('change',function(){try{localStorage.setItem('iec_sim_'+id,el.value);}catch(e){}});
  });
  try{if(typeof labCalc==='function')labCalc();}catch(e){}
  try{if(typeof renderTCC==='function')renderTCC();}catch(e){}
  try{if(typeof renderCoord==='function')renderCoord();}catch(e){}
})();

;
/* ===== 30-sims-cilo-comms.js ===== 
   Enclavamientos CILO, autochequeo de integridad de datos, y simuladores de comunicaciones: GOOSE (pub/sub), MMS y reportes BRCB. */
function ciloOp(dev){
  var s=CILO_ST,bad=null,ok=null;
  if(dev==='qa1'){
    if(s.qa1){s.qa1=false;ok='Interruptor abierto.';}
    else if(s.qe){bad='No se puede cerrar el interruptor: la puesta a tierra (QE) está cerrada.';}
    else {s.qa1=true;ok='Interruptor cerrado.';}
  } else if(dev==='qs1'||dev==='qs2'){
    var nm=dev==='qs1'?'seccionador de barra (QS1)':'seccionador de línea (QS2)';
    if(s.qa1){bad='No se puede maniobrar el '+nm+' con el interruptor CERRADO (un seccionador no interrumpe corriente de carga).';}
    else if(!s[dev]&&s.qe){bad='No se puede cerrar el '+nm+' con la puesta a tierra (QE) cerrada.';}
    else {s[dev]=!s[dev];ok='El '+nm+(s[dev]?' se cerró.':' se abrió.');}
  } else if(dev==='qe'){
    if(s.qe){s.qe=false;ok='Puesta a tierra (QE) abierta.';}
    else if(s.qa1||s.qs1||s.qs2){bad='No se puede poner a tierra: primero abre el interruptor y ambos seccionadores (el tramo debe quedar sin tensión).';}
    else {s.qe=true;ok='Puesta a tierra (QE) cerrada con seguridad.';}
  }
  ciloRender(bad||ok, !!bad);
}
function ciloReset(){CILO_ST={qa1:false,qs1:false,qs2:false,qe:false};ciloRender('Estado reiniciado: todo abierto.',false);}
document.getElementById('ciloBtns').addEventListener('click',function(e){var b=e.target.closest('button[data-dev]');if(b)ciloOp(b.dataset.dev);});
ciloRender('Bahía lista. Prueba a cerrar el interruptor y luego intenta abrir un seccionador.',false);

/* ===== Integridad de datos (autochequeo) ===== */
function cyrb53(str,seed){seed=seed||0;var h1=0xdeadbeef^seed,h2=0x41c6ce57^seed;for(var i=0,ch;i<str.length;i++){ch=str.charCodeAt(i);h1=Math.imul(h1^ch,2654435761);h2=Math.imul(h2^ch,1597334677);}h1=Math.imul(h1^(h1>>>16),2246822507);h1^=Math.imul(h2^(h2>>>13),3266489909);h2=Math.imul(h2^(h2>>>16),2246822507);h2^=Math.imul(h1^(h1>>>13),3266489909);return (4294967296*(2097151&h2)+(h1>>>0)).toString(16);}
window.cyrb53=cyrb53;
var DATA_VER='1.1', DATA_DATE='31-may-2026', DATA_SUM_EXPECT='148530fced3e9b';
function verifyIntegrity(){
  var el=document.getElementById('dataIntegrity'); if(!el)return;
  var sum=cyrb53(JSON.stringify(D));
  var counts=D.nodos.length+' nodos · '+D.cdc.length+' CDC · '+D.quiz.length+' preguntas · '+D.glosario.length+' términos';
  var ok=(sum===DATA_SUM_EXPECT);
  el.innerHTML='Versión de datos '+DATA_VER+' · '+DATA_DATE+' · '+counts+' · '+
    (ok?'<b style="color:#15803d">✓ integridad verificada</b> <span style="opacity:.7">(suma '+sum+')</span>'
       :'<b style="color:#b91c1c">⚠ los datos no coinciden con la versión publicada</b> <span style="opacity:.7">(suma '+sum+' ≠ '+DATA_SUM_EXPECT+')</span> — pueden haber sido modificados');
}
verifyIntegrity();

/* ===== Simulador de mensajes GOOSE: publicador + suscriptor (LGOS) ===== */
var GBURST=[4,8,16,32,64,128,256,512];
var TAL_SUP=2000; // ventana de supervisión del suscriptor (= TAL del latido), ms
var GS={stNum:1,sqNum:0,Str:false,Op:false,t:'(sin evento)',live:false,hb:null,burst:null,watch:null,tick:null,lastRecv:0,lost:false,subStNum:0,subSqNum:0,run:false};
function gApdu(sq,tal){
  return 'gocbRef: RelayA/LLN0.gcbTRIP\n'+
    'GoID:    RelayA/LLN0$GO$gcbTRIP\n'+
    'DatSet:  RelayA/LLN0$Trip\n'+
    'confRev: 1    ndsCom: FALSE    test: FALSE\n'+
    'stNum:   '+GS.stNum+'\n'+'sqNum:   '+sq+'\n'+'t:       '+GS.t+'\n'+
    'timeAllowedToLive: '+tal+' ms\n'+'numDatSetEntries: 2\n'+
    '  [1] PTOC1.Str.general = '+(GS.Str?'TRUE':'FALSE')+'\n'+
    '  [2] PTOC1.Op.general  = '+(GS.Op?'TRUE':'FALSE');
}
function gTrim(){var b=document.getElementById('gooseLogBody'); if(b){while(b.children.length>12)b.removeChild(b.firstChild);}}
function gPub(tal,kind){
  var m=document.getElementById('gooseMsg'); if(m)m.textContent=gApdu(GS.sqNum,tal);
  var b=document.getElementById('gooseLogBody'); if(b){b.insertAdjacentHTML('beforeend','<tr><td><b>'+GS.stNum+'</b></td><td>'+GS.sqNum+'</td><td>'+tal+' ms</td><td>'+kind+'</td></tr>'); gTrim();}
  subReceive();
}
function startHB(){ if(GS.hb)clearInterval(GS.hb); GS.hb=setInterval(function(){GS.sqNum++; gPub(TAL_SUP,'latido');},1000); }
function startTick(){ if(!GS.tick) GS.tick=setInterval(updateSub,150); }
function publishStart(){ GS.live=true; GS.run=true; startTick(); }
function gStop(){ GS.run=false; GS.live=false; if(GS.hb){clearInterval(GS.hb);GS.hb=null;} if(GS.burst){clearTimeout(GS.burst);GS.burst=null;} if(GS.tick){clearInterval(GS.tick);GS.tick=null;} if(GS.watch){clearTimeout(GS.watch);GS.watch=null;} var h=document.getElementById('gooseHint'); if(h)h.textContent='⏹ Simulación detenida. Pulsa un evento (Arranque/Disparo) o Restablecer para reanudar.'; updateSub(); }
function cutLink(){ GS.live=false; if(GS.hb){clearInterval(GS.hb);GS.hb=null;} if(GS.burst){clearTimeout(GS.burst);GS.burst=null;}
  var hint=document.getElementById('gooseHint'); if(hint)hint.textContent='✂ Enlace cortado: el publicador dejó de enviar. El suscriptor declarará la pérdida al vencer el TAL ('+TAL_SUP+' ms).'; }
function restoreLink(){ var hint=document.getElementById('gooseHint'); if(hint)hint.textContent='↻ Enlace restablecido: el publicador reanuda el latido y el suscriptor se recupera.';
  GS.live=true; GS.run=true; startTick(); GS.sqNum++; gPub(TAL_SUP,'latido'); startHB(); }
function subReceive(){ GS.subStNum=GS.stNum; GS.subSqNum=GS.sqNum; GS.lastRecv=Date.now(); GS.lost=false;
  if(GS.watch)clearTimeout(GS.watch); GS.watch=setTimeout(function(){GS.lost=true; updateSub();},TAL_SUP); updateSub(); }
function updateSub(){
  var el=document.getElementById('gooseSub'); if(!el)return;
  if(GS.lastRecv===0 && !GS.lost){ el.innerHTML='<span style="color:var(--muted)">Suscriptor en espera. Genera un evento (Arranque/Disparo) para iniciar la publicación.</span>'; return; }
  var ago=GS.lastRecv?(Date.now()-GS.lastRecv):0;
  if(GS.lost){
    el.innerHTML='<div style="font-weight:800;color:#b91c1c">&#9888; GOOSE PERDIDO</div>'+
      '<div style="font-size:.85rem;margin-top:4px">No llegó el siguiente mensaje dentro del <b>Time Allowed To Live</b> ('+TAL_SUP+' ms): el suscriptor declara pérdida de comunicación.</div>'+
      '<div style="font-size:.85rem;margin-top:3px">Último recibido: stNum='+GS.subStNum+' · sqNum='+GS.subSqNum+' · hace '+ago+' ms</div>'+
      '<div style="font-size:.85rem;margin-top:3px">LGOS1.St.stVal = <b style="color:#b91c1c">Lost</b> (alarma activada)</div>';
  } else {
    var pct=Math.min(100,ago/TAL_SUP*100);
    el.innerHTML='<div style="font-weight:800;color:#15803d">&#10003; Recibiendo GOOSE</div>'+
      '<div style="font-size:.85rem;margin-top:4px">Último: stNum='+GS.subStNum+' · sqNum='+GS.subSqNum+' · hace '+ago+' ms (ventana TAL '+TAL_SUP+' ms)</div>'+
      '<div style="height:8px;background:#e2e8f0;border-radius:5px;margin:6px 0;overflow:hidden"><div style="height:100%;width:'+pct.toFixed(0)+'%;background:'+(pct>75?'#f59e0b':'#16a34a')+'"></div></div>'+
      '<div style="font-size:.85rem">LGOS1.St.stVal = <b style="color:#15803d">Ok</b></div>';
  }
}
function gEvent(kind){
  if(kind==='stop'){gStop();return;}
  if(kind==='cut'){cutLink();return;}
  if(kind==='restore'){restoreLink();return;}
  var wasStopped=!GS.run;
  var oS=GS.Str,oO=GS.Op;
  if(kind==='str')GS.Str=true; else if(kind==='op'){GS.Op=true;GS.Str=true;} else if(kind==='reset'){GS.Str=false;GS.Op=false;}
  var hint=document.getElementById('gooseHint');
  if(GS.Str===oS&&GS.Op===oO){ if(wasStopped){ publishStart(); GS.sqNum++; gPub(TAL_SUP,'latido'); startHB(); if(hint)hint.textContent='↻ Simulación reanudada (latido estable; sin cambio en el dataset).'; } else if(hint){hint.textContent='Sin cambio en el dataset: stNum NO cambia; solo seguiría el latido con sqNum incrementando.'} return; }
  GS.stNum++; GS.sqNum=0; var d=new Date(); GS.t=d.toLocaleTimeString()+'.'+String(d.getMilliseconds()).padStart(3,'0');
  if(hint)hint.textContent='Evento: cambió el dataset → stNum++ (ahora '+GS.stNum+'), sqNum=0 y ráfaga de retransmisión.';
  if(!GS.live)publishStart();
  if(GS.hb){clearInterval(GS.hb);GS.hb=null;} if(GS.burst){clearTimeout(GS.burst);GS.burst=null;}
  var lb=document.getElementById('gooseLogBody'); if(lb)lb.innerHTML='';
  gPub(2*GBURST[0],'evento (↑stNum, sqNum=0)');
  var i=1;
  (function b(){ if(i<GBURST.length){ GS.sqNum++; gPub(2*GBURST[i],'retransmisión'); i++; GS.burst=setTimeout(b,200); } else { startHB(); } })();
}
(function(){var z=document.getElementById('gooseSimBtns'); if(z)z.addEventListener('click',function(e){var b=e.target.closest('button[data-ev]'); if(b)gEvent(b.dataset.ev);});
  var m=document.getElementById('gooseMsg'); if(m)m.textContent=gApdu(0,TAL_SUP); updateSub();})();

/* ===== Simulador MMS (cliente/servidor) ===== */
var SRV={A:412.5,V:132.1,Hz:60.00,Pos:'cerrado',StrVal:1.20,brcb:false,sel:false,selTarget:null};
function mmsT(){var d=new Date();return d.toLocaleTimeString()+'.'+String(d.getMilliseconds()).padStart(3,'0');}
function mmsLog(cls,arrow,text){var b=document.getElementById('mmsLog'); if(!b)return;
  var color={req:'#2563eb',rsp:'#15803d',evt:'#b45309',err:'#b91c1c',inf:'#64748b'}[cls]||'#334155';
  var div=document.createElement('div'); div.style.color=color;
  div.innerHTML='<span style="opacity:.55">'+mmsT()+'</span>  '+arrow+'  '+text;
  b.appendChild(div); while(b.children.length>40)b.removeChild(b.firstChild); b.scrollTop=b.scrollHeight;}
function mmsClear(){var b=document.getElementById('mmsLog'); if(b)b.innerHTML='';}
function mmsState(){var el=document.getElementById('mmsState'); if(!el)return;
  el.innerHTML='Servidor (IED) · A.phsA=<b>'+SRV.A.toFixed(1)+' A</b> · PhV.phsA=<b>'+SRV.V.toFixed(1)+' kV</b> · Hz=<b>'+SRV.Hz.toFixed(2)+'</b> · XCBR.Pos=<b>'+SRV.Pos+'</b> · PTOC.StrVal=<b>'+SRV.StrVal.toFixed(2)+'×In</b> · BRCB=<b>'+(SRV.brcb?'habilitado':'deshabilitado')+'</b>';}
function mmsRead(){var ref=document.getElementById('mmsReadRef').value;
  var map={A:['RelayA/MMXU1.MX.A.phsA.cVal.mag.f',SRV.A.toFixed(1)+' (A)'],
    V:['RelayA/MMXU1.MX.PhV.phsA.cVal.mag.f',(SRV.V*1000).toFixed(0)+' (V)'],
    Hz:['RelayA/MMXU1.MX.Hz.mag.f',SRV.Hz.toFixed(2)+' (Hz)'],
    Pos:['RelayA/XCBR1.ST.Pos.stVal',SRV.Pos==='cerrado'?'on (2)':'off (1)']};
  var r=map[ref];
  mmsLog('req','&#8594;','GetDataValues  '+r[0]);
  mmsLog('rsp','&#8592;','Response  valor='+r[1]+'  q=good  t='+mmsT());}
function mmsWrite(){var v=parseFloat(document.getElementById('mmsWriteVal').value);
  if(isNaN(v)||v<=0){mmsLog('err','&#8592;','Response-  valor de ajuste inválido');return;}
  mmsLog('req','&#8594;','SetDataValues  RelayA/PTOC1.SP.StrVal = '+v.toFixed(2));
  SRV.StrVal=v; mmsLog('rsp','&#8592;','Response+  (ajuste aplicado)'); mmsState();}
function mmsRpt(){SRV.brcb=!SRV.brcb;
  mmsLog('req','&#8594;','SetBRCBValues  RptEna='+SRV.brcb+'  (BRCB brcbMX, dataset Medidas)');
  mmsLog('rsp','&#8592;','Response+'); mmsState();}
function mmsChange(){SRV.A=+(SRV.A+(Math.random()*60-20)).toFixed(1); if(SRV.A<0)SRV.A=0; mmsState();
  if(SRV.brcb){mmsLog('evt','&#8592;','InformationReport (BRCB brcbMX)  reason=dchg  A.phsA='+SRV.A.toFixed(1)+'  q=good  t='+mmsT());}
  else {mmsLog('inf','&#8212;','(cambió A.phsA a '+SRV.A.toFixed(1)+' A, pero el BRCB está deshabilitado → el servidor no envía reporte)');}}
function mmsSelect(){SRV.selTarget=(SRV.Pos==='cerrado')?'off (abrir)':'on (cerrar)';
  mmsLog('req','&#8594;','SelectWithValue  RelayA/CSWI1.CO.Pos  ctlVal='+SRV.selTarget);
  SRV.sel=true; mmsLog('rsp','&#8592;','Response+  (seleccionado · modo SBO)');}
function mmsOperate(){
  if(!SRV.sel){mmsLog('req','&#8594;','Operate  RelayA/CSWI1.CO.Pos (sin seleccionar)');
    mmsLog('err','&#8592;','Response-  error: Object-not-selected (falta SelectWithValue)'); return;}
  mmsLog('req','&#8594;','Operate  RelayA/CSWI1.CO.Pos  ctlVal='+SRV.selTarget);
  mmsLog('rsp','&#8592;','Response+');
  SRV.Pos=(SRV.selTarget.indexOf('off')===0)?'abierto':'cerrado'; SRV.sel=false;
  mmsLog('rsp','&#8592;','CommandTermination+ (Oper) → XCBR.Pos = '+SRV.Pos); mmsState();}
(function(){mmsState(); mmsLog('inf','&#8212;','Cliente SCADA conectado al servidor RelayA (MMS sobre TCP/IP). Prueba los servicios.');})();

/* ===== Simulador de Report Control Blocks (BRCB) ===== */
var RCB={ena:false,dchg:true,qchg:false,period:false,bufTm:50,intgPd:2000,sqNum:0,entryId:0,
  ds:{A:412.5,V:132.1,Pos:'cerrado'},q:'good',bufTimer:null,intgTimer:null,pending:null};
function rId(x){return document.getElementById(x);}
function rcbVal(m){ if(m==='MMXU1.A.phsA')return RCB.ds.A.toFixed(1)+' A'; if(m==='MMXU1.PhV.phsA')return RCB.ds.V.toFixed(1)+' kV'; if(m==='XCBR1.Pos')return RCB.ds.Pos; return '?'; }
function rlog(cls,text){var b=rId('rcbLog'); if(!b)return; var color={rpt:'#15803d',inf:'#64748b',mem:'#334155',err:'#b91c1c'}[cls]||'#334155';
  var d=document.createElement('div'); d.style.color=color; if(cls==='mem')d.style.opacity='.92'; d.innerHTML=text; b.appendChild(d);
  while(b.children.length>44)b.removeChild(b.firstChild); b.scrollTop=b.scrollHeight;}
function rTime(){var d=new Date();return d.toLocaleTimeString()+'.'+String(d.getMilliseconds()).padStart(3,'0');}
function rcbCfg(){ RCB.ena=rId('rcbEna').checked; RCB.dchg=rId('trg_dchg').checked; RCB.qchg=rId('trg_qchg').checked; RCB.period=rId('trg_period').checked;
  RCB.bufTm=Math.max(0,parseInt(rId('rcbBufTm').value,10)||0); RCB.intgPd=Math.max(0,parseInt(rId('rcbIntgPd').value,10)||0); }
function rcbState(){var el=rId('rcbState'); if(!el)return;
  el.innerHTML='Dataset «Medidas»: MMXU1.A.phsA=<b>'+RCB.ds.A.toFixed(1)+' A</b> (q='+RCB.q+') · MMXU1.PhV.phsA=<b>'+RCB.ds.V.toFixed(1)+' kV</b> · XCBR1.Pos=<b>'+RCB.ds.Pos+'</b> &nbsp;|&nbsp; SqNum=<b>'+RCB.sqNum+'</b> · RptEna=<b>'+(RCB.ena?'sí':'no')+'</b>';}
function rcbApply(){ rcbCfg();
  if(RCB.intgTimer){clearInterval(RCB.intgTimer);RCB.intgTimer=null;}
  if(!RCB.ena){ if(RCB.bufTimer){clearTimeout(RCB.bufTimer);RCB.bufTimer=null;} RCB.pending=null; }
  if(RCB.ena&&RCB.period&&RCB.intgPd>0){ RCB.intgTimer=setInterval(function(){ emitReport(fullDs('integridad'),'integridad (periódico)'); }, RCB.intgPd); }
  rcbState(); }
function fullDs(reason){ return [['MMXU1.A.phsA',reason],['MMXU1.PhV.phsA',reason],['XCBR1.Pos',reason]]; }
function emitReport(members,kind){ if(!RCB.ena)return; RCB.sqNum++; RCB.entryId++;
  var eid='0x'+('0'+RCB.entryId.toString(16)).slice(-2);
  rlog('rpt','&#8592; <b>Report</b>  SqNum='+RCB.sqNum+'  EntryID='+eid+'  motivo: '+kind+'  ·  '+rTime());
  rlog('mem','&nbsp;&nbsp;&nbsp;&nbsp;RptID=RelayA/LLN0.brcbMX · DatSet=Medidas · ConfRev=1');
  members.forEach(function(m){ rlog('mem','&nbsp;&nbsp;&nbsp;&nbsp;'+m[0]+' = '+rcbVal(m[0])+'   [incl: '+m[1]+']'); }); }
function rcbTrig(member,reason){ rcbCfg();
  if(!RCB.ena){ rlog('inf','Cambio en '+member+' ('+reason+') — RptEna=false → el servidor no envía reporte'); rcbState(); return; }
  if(!RCB[reason]){ rlog('inf','Cambio en '+member+' — TrgOps.'+reason+' deshabilitado → no se reporta'); rcbState(); return; }
  if(!RCB.pending)RCB.pending=[]; if(RCB.pending.indexOf(member)<0)RCB.pending.push(member); RCB.pendingReason=reason;
  rlog('inf','&#9203; '+member+' ('+reason+') en buffer; esperando BufTm='+RCB.bufTm+' ms…');
  if(!RCB.bufTimer){ RCB.bufTimer=setTimeout(function(){ var mem=RCB.pending.map(function(x){return [x,RCB.pendingReason];}); RCB.pending=null; RCB.bufTimer=null; emitReport(mem, RCB.pendingReason==='qchg'?'cambio de calidad (qchg)':'cambio de dato (dchg)'); }, RCB.bufTm); }
  rcbState(); }
function rcbChange(which){ if(which==='Q'){ RCB.q=(RCB.q==='good')?'questionable':'good'; rcbState(); rcbTrig('MMXU1.A.phsA','qchg'); }
  else { RCB.ds.A=+(RCB.ds.A+(Math.random()*60-20)).toFixed(1); if(RCB.ds.A<0)RCB.ds.A=0; rcbState(); rcbTrig('MMXU1.A.phsA','dchg'); } }
function rcbDouble(){ RCB.ds.A=+(RCB.ds.A+15).toFixed(1); RCB.ds.V=+(RCB.ds.V+1.3).toFixed(1); rcbState();
  rcbTrig('MMXU1.A.phsA','dchg'); rcbTrig('MMXU1.PhV.phsA','dchg'); }
function rcbGI(){ rcbCfg(); if(!RCB.ena){ rlog('inf','Interrogación general (GI) — RptEna=false → sin respuesta'); return; }
  rlog('inf','&#8594; GetBRCBValues / GI (interrogación general)'); emitReport(fullDs('interrogación general (GI)'),'interrogación general (GI)'); }
function rcbClear(){var b=rId('rcbLog'); if(b)b.innerHTML='';}
(function(){var c=rId('rcbCfg'); if(c){c.addEventListener('change',rcbApply); c.addEventListener('input',rcbApply);} rcbState();
  rlog('inf','Configura el BRCB y dispara un cambio. Recuerda habilitar RptEna.');})();

/* ===== Cargador y explorador de SCL ===== */
var SAMPLE_SCL=`<?xml version="1.0" encoding="UTF-8"?>
<SCL xmlns="http://www.iec.ch/61850/2003/SCL">
  <Header id="Ejemplo" version="1"/>
  <Communication>
    <SubNetwork name="W01" type="8-MMS">
      <ConnectedAP iedName="RelayA" apName="S1">
        <Address>
          <P type="IP">192.168.1.10</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">192.168.1.1</P>
        </Address>
        <GSE ldInst="PROT" cbName="gcbTrip">
          <Address>
            <P type="MAC-Address">01-0C-CD-01-00-01</P>
            <P type="APPID">0001</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
          <MinTime unit="s" multiplier="m">4</MinTime>
          <MaxTime unit="s" multiplier="m">1000</MaxTime>
        </GSE>
        <SMV ldInst="PROT" cbName="smvMU01">
          <Address>
            <P type="MAC-Address">01-0C-CD-04-00-01</P>
            <P type="APPID">4000</P>
            <P type="VLAN-ID">000</P>
            <P type="VLAN-PRIORITY">4</P>
          </Address>
        </SMV>
      </ConnectedAP>
      <ConnectedAP iedName="BayCtrl" apName="S1">
        <Address>
          <P type="IP">192.168.1.11</P>
          <P type="IP-SUBNET">255.255.255.0</P>
          <P type="IP-GATEWAY">192.168.1.1</P>
        </Address>
      </ConnectedAP>
    </SubNetwork>
  </Communication>
  <IED name="RelayA" manufacturer="Ejemplo" type="Feeder">
    <AccessPoint name="S1"><Server>
      <LDevice inst="PROT">
        <LN0 lnClass="LLN0" inst="" lnType="LLN0_0">
          <DataSet name="Trip">
            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Op" daName="general" fc="ST"/>
            <FCDA ldInst="PROT" lnClass="PTOC" lnInst="1" doName="Str" daName="general" fc="ST"/>
          </DataSet>
          <ReportControl name="rcbTrip" datSet="Trip" buffered="true" rptID="RelayA/LLN0.rcbTrip"/>
          <GSEControl name="gcbTrip" datSet="Trip" appID="RelayA/LLN0/gcbTrip"/>
        </LN0>
        <LN prefix="" lnClass="LPHD" inst="1" lnType="LPHD_0"/>
        <LN prefix="" lnClass="PTOC" inst="1" lnType="PTOC_0"/>
        <LN prefix="" lnClass="PIOC" inst="1" lnType="PIOC_0"/>
        <LN prefix="" lnClass="PTRC" inst="1" lnType="PTRC_0"/>
        <LN prefix="" lnClass="XCBR" inst="1" lnType="XCBR_0"/>
      </LDevice>
      <LDevice inst="MEAS">
        <LN0 lnClass="LLN0" inst="" lnType="LLN0_1"/>
        <LN prefix="" lnClass="MMXU" inst="1" lnType="MMXU_0"/>
        <LN prefix="" lnClass="MMTR" inst="1" lnType="MMTR_0"/>
      </LDevice>
    </Server></AccessPoint>
  </IED>
  <IED name="BayCtrl" manufacturer="Ejemplo" type="BayController">
    <AccessPoint name="S1"><Server>
      <LDevice inst="CTRL">
        <LN0 lnClass="LLN0" inst="" lnType="LLN0_2"/>
        <LN prefix="" lnClass="CSWI" inst="1" lnType="CSWI_0"/>
        <LN prefix="" lnClass="CILO" inst="1" lnType="CILO_0"/>
      </LDevice>
    </Server></AccessPoint>
  </IED>
</SCL>`;

;
/* ===== 40-scl.js ===== 
   Cargador y visor SCL: parser defensivo (anti DTD/XML-bomb, límite de tamaño), render con DOM (sin innerHTML) y carga diferida del árbol. */
function sclTags(root,n){var o=[],a=root.getElementsByTagName('*');for(var i=0;i<a.length;i++)if(a[i].localName===n)o.push(a[i]);return o;}
function sclAttr(e,a){return e.getAttribute(a)||'';}
/* ===== Construcción SEGURA del visor SCL: sólo DOM (createElement/textContent/appendChild), nunca innerHTML.
   El contenido proviene de archivos externos (no confiables); con textContent jamás se interpreta como HTML/JS. ===== */
function _el(t,c){var e=document.createElement(t);if(c)e.className=c;return e;}
function _t(s){return document.createTextNode(s==null?'':String(s));}
function _b(s){var e=document.createElement('b');e.textContent=(s==null?'':String(s));return e;}
function _m(s){var e=_el('span','muted');e.textContent=(s==null?'':String(s));return e;}
function _det(open){var d=document.createElement('details');if(open)d.open=true;return d;}
function _sm(){return document.createElement('summary');}
function _leaf(){return _el('div','scltreeleaf');}
function sclErr(m){var dg=document.getElementById('sclDiag'); if(dg)dg.textContent=''; var ar0=document.getElementById('sclArch'); if(ar0)ar0.textContent=''; var s=document.getElementById('sclSummary'); if(s){s.textContent='';var sp=_el('span');sp.style.color='#b91c1c';sp.textContent=m;s.appendChild(sp);} var t=document.getElementById('sclTree'); if(t)t.textContent='';}
function sclLnName(ln){return sclAttr(ln,'prefix')+sclAttr(ln,'lnClass')+sclAttr(ln,'inst');}
function sclLnDesc(cls){var n=D.nodos.find(function(x){return x.n===cls;});return n?n.es:'';}
function sclRef(cls){if(typeof CLAUSE_LN==='undefined'||!CLAUSE_LN[cls])return '';var n=D.nodos.find(function(x){return x.n===cls;});var part=n?((SRC[n.src]||'IEC 61850-7-4').replace(' (referencia pública, no normativa)','')):'IEC 61850';return part+' '+clauseTxt(CLAUSE_LN[cls]);}
function sclP(addr,type){var ps=sclTags(addr,'P');for(var i=0;i<ps.length;i++){if(ps[i].getAttribute('type')===type)return (ps[i].textContent||'').trim();}return '';}
function sclFirstChild(el,n){for(var c=el.firstElementChild;c;c=c.nextElementSibling)if(c.localName===n)return c;return null;}
function sclComm(doc){
  var sn=sclTags(doc,'SubNetwork'); if(!sn.length)return null;
  var root=_det(true), s0=_sm(); s0.appendChild(_t('🌐 Comunicación (red)')); root.appendChild(s0);
  sn.forEach(function(s){
    var d=_det(true), sm=_sm();
    sm.appendChild(_t('SubNetwork: ')); sm.appendChild(_b(sclAttr(s,'name'))); sm.appendChild(_t(' ')); sm.appendChild(_m(sclAttr(s,'type')));
    d.appendChild(sm);
    sclTags(s,'ConnectedAP').forEach(function(ap){
      var da=_det(false), sma=_sm();
      sma.appendChild(_t('ConnectedAP: ')); sma.appendChild(_b(sclAttr(ap,'iedName')+' / '+sclAttr(ap,'apName')));
      da.appendChild(sma);
      var addr=sclFirstChild(ap,'Address');
      if(addr){var ip=sclP(addr,'IP'),sub=sclP(addr,'IP-SUBNET'),gw=sclP(addr,'IP-GATEWAY');
        if(ip||sub||gw){var lf=_leaf(); lf.appendChild(_t('🌏 IP: ')); lf.appendChild(_b(ip||'—'));
          if(sub){lf.appendChild(_t(' · máscara ')); lf.appendChild(_t(sub));}
          if(gw){lf.appendChild(_t(' · gateway ')); lf.appendChild(_t(gw));}
          da.appendChild(lf);}}
      sclTags(ap,'GSE').forEach(function(g){var a=sclFirstChild(g,'Address');
        var mac=a?sclP(a,'MAC-Address'):'',app=a?sclP(a,'APPID'):'',vid=a?sclP(a,'VLAN-ID'):'',vpr=a?sclP(a,'VLAN-PRIORITY'):'';
        var mn='',mx='';var mnE=sclFirstChild(g,'MinTime'),mxE=sclFirstChild(g,'MaxTime'); if(mnE)mn=(mnE.textContent||'').trim(); if(mxE)mx=(mxE.textContent||'').trim();
        var lf=_leaf(); lf.appendChild(_t('📡 GSE (GOOSE) ')); lf.appendChild(_b(sclAttr(g,'cbName')));
        if(sclAttr(g,'ldInst')){lf.appendChild(_t(' ')); lf.appendChild(_m('@'+sclAttr(g,'ldInst')));}
        lf.appendChild(document.createElement('br'));
        lf.appendChild(_m('MAC '+(mac||'—')+' · APPID '+(app||'—')+' · VLAN '+(vid||'—')+(vpr?' (prio '+vpr+')':'')+(mn?' · MinTime '+mn+' ms':'')+(mx?' · MaxTime '+mx+' ms':'')));
        da.appendChild(lf);});
      sclTags(ap,'SMV').forEach(function(sv){var a=sclFirstChild(sv,'Address');
        var mac=a?sclP(a,'MAC-Address'):'',app=a?sclP(a,'APPID'):'',vid=a?sclP(a,'VLAN-ID'):'';
        var lf=_leaf(); lf.appendChild(_t('🔄 SMV (Sampled Values) ')); lf.appendChild(_b(sclAttr(sv,'cbName')));
        if(sclAttr(sv,'ldInst')){lf.appendChild(_t(' ')); lf.appendChild(_m('@'+sclAttr(sv,'ldInst')));}
        lf.appendChild(document.createElement('br'));
        lf.appendChild(_m('MAC '+(mac||'—')+' · APPID '+(app||'—')+' · VLAN '+(vid||'—')));
        da.appendChild(lf);});
      d.appendChild(da);
    });
    root.appendChild(d);
  });
  return root;
}
var SCL_MAX_MB=10, SCL_MAX_BYTES=SCL_MAX_MB*1024*1024;
/* ---- Drill-down DO/DA: atributos típicos por CDC (IEC 61850-7-3) ---- */
var _DA_BY_CDC={
  SPS:[['stVal','estado (bool)','ST'],['q','calidad','ST'],['t','marca de tiempo','ST']],
  DPS:[['stVal','estado doble','ST'],['q','calidad','ST'],['t','marca de tiempo','ST']],
  INS:[['stVal','valor entero','ST'],['q','calidad','ST'],['t','marca de tiempo','ST']],
  ENS:[['stVal','estado enumerado','ST'],['q','calidad','ST'],['t','marca de tiempo','ST']],
  ACT:[['general','disparo general','ST'],['phsA','fase A','ST'],['phsB','fase B','ST'],['phsC','fase C','ST'],['q','calidad','ST'],['t','marca de tiempo','ST']],
  ACD:[['general','arranque general','ST'],['dirGeneral','dirección','ST'],['phsA','fase A','ST'],['q','calidad','ST'],['t','marca de tiempo','ST']],
  BCR:[['actVal','valor del contador','ST'],['q','calidad','ST'],['t','marca de tiempo','ST']],
  MV:[['mag.f','magnitud (float)','MX'],['q','calidad','MX'],['t','marca de tiempo','MX'],['units','unidad','CF']],
  CMV:[['cVal.mag.f','magnitud','MX'],['cVal.ang.f','ángulo','MX'],['q','calidad','MX'],['t','marca de tiempo','MX']],
  SAV:[['instMag.f','muestra (float)','MX'],['q','calidad','MX']],
  WYE:[['phsA.cVal.mag.f','fase A','MX'],['phsB.cVal.mag.f','fase B','MX'],['phsC.cVal.mag.f','fase C','MX'],['q','calidad','MX']],
  DEL:[['phsAB.cVal.mag.f','AB','MX'],['phsBC.cVal.mag.f','BC','MX'],['phsCA.cVal.mag.f','CA','MX'],['q','calidad','MX']],
  SPC:[['stVal','estado','ST'],['ctlVal','orden (bool)','CO'],['q','calidad','ST'],['t','marca de tiempo','ST']],
  DPC:[['stVal','posición','ST'],['ctlVal','orden','CO'],['q','calidad','ST'],['t','marca de tiempo','ST']],
  INC:[['stVal','valor','ST'],['ctlVal','orden (int)','CO'],['q','calidad','ST'],['t','marca de tiempo','ST']],
  ENC:[['stVal','estado','ST'],['ctlVal','orden (enum)','CO'],['q','calidad','ST'],['t','marca de tiempo','ST']],
  BSC:[['valWTr.posVal','posición','ST'],['ctlVal','subir/bajar','CO'],['q','calidad','ST']],
  ASG:[['setMag.f','valor del ajuste','SP'],['units','unidad','CF']],
  ING:[['setVal','valor del ajuste (int)','SP']],
  SPG:[['setVal','ajuste (bool)','SP']],
  ENG:[['setVal','ajuste (enum)','SP']],
  CURVE:[['setCharact','tipo de curva','CF']],
  CSG:[['pointZ','puntos de la curva','SP']],
  ORG:[['setSrcRef','referencia de origen','SP']],
  LPL:[['vendor','fabricante','DC'],['swRev','versión SW','DC'],['ldNs','espacio de nombres','EX']],
  DPL:[['vendor','fabricante','DC'],['model','modelo','DC'],['serNum','nº de serie','DC']]
};
function _cdcCat(cdc){ if(typeof cdcMap!=='undefined'&&cdcMap&&cdcMap[cdc])return cdcMap[cdc].cat||''; return ''; }
function _fillLN(dln, ln, cls){
  // 1) DO desde el propio SCL (DOI dentro del LN), si existen
  var dois=sclTags(ln,'DOI');
  var dos=[];
  if(dois.length){ dois.forEach(function(doi){ dos.push({n:sclAttr(doi,'name'), t:'', d:''}); }); }
  // 2) si no hay DOI, usar el catálogo de la herramienta por lnClass
  if(!dos.length && typeof DATOS!=='undefined' && DATOS.nodos){
    var cat=null; for(var i=0;i<DATOS.nodos.length;i++){ if(DATOS.nodos[i].n===cls){ cat=DATOS.nodos[i]; break; } }
    if(cat&&cat.dos){ cat.dos.forEach(function(d){ dos.push({n:d.n,t:d.t,d:d.ds||d.d||''}); }); }
  }
  if(!dos.length){ var none=_leaf(); none.appendChild(_m('Sin objetos de dato en el archivo ni en el catálogo para '+cls+'.')); dln.appendChild(none); return; }
  var CAP=60, shown=dos.slice(0,CAP);
  shown.forEach(function(d){
    var ddo=_det(false), sdo=_sm();
    sdo.appendChild(_t('• DO: ')); sdo.appendChild(_b(d.n));
    if(d.t){ sdo.appendChild(_t(' ')); sdo.appendChild(_m('['+d.t+(_cdcCat(d.t)?' · '+_cdcCat(d.t):'')+']')); }
    ddo.appendChild(sdo);
    var doFilled=false;
    ddo.addEventListener('toggle',function(){ if(!ddo.open||doFilled)return; doFilled=true;
      if(d.d){ var desc=_leaf(); desc.appendChild(_m(d.d)); ddo.appendChild(desc); }
      var das=_DA_BY_CDC[d.t]||null;
      if(das){ das.forEach(function(a){ var lf=_leaf(); lf.style.paddingLeft='10px';
        lf.appendChild(_t('└ ')); lf.appendChild(_b(a[0])); lf.appendChild(_t(' ')); lf.appendChild(_m('— '+a[1]+' [FC '+a[2]+']')); ddo.appendChild(lf); }); }
      else { var na=_leaf(); na.appendChild(_m('Atributos según su CDC'+(d.t?' ('+d.t+')':'')+'. Consulta la pestaña Conceptos para el detalle.')); ddo.appendChild(na); }
    });
    dln.appendChild(ddo);
  });
  if(dos.length>CAP){ var mo=_leaf(); mo.appendChild(_m('… y '+(dos.length-CAP)+' DO más.')); dln.appendChild(mo); }
}
function _fillLD(dLD, ld){
  var lns=sclTags(ld,'LN0').concat(sclTags(ld,'LN'));
  var dss=sclTags(ld,'DataSet');
  var rcbs=sclTags(ld,'ReportControl'), gses=sclTags(ld,'GSEControl');
  var LN_CAP=2000;
  lns.slice(0,LN_CAP).forEach(function(ln){var cls=sclAttr(ln,'lnClass'),dsc=sclLnDesc(cls),rf=sclRef(cls);
    var dln=_det(false), sln=_sm();
    sln.appendChild(_t('⚙ LN: ')); sln.appendChild(_b(sclLnName(ln)));
    if(dsc){sln.appendChild(_t(' ')); sln.appendChild(_m('— '+dsc));}
    if(rf){sln.appendChild(_t(' ')); sln.appendChild(_m('· 📖 '+rf));}
    dln.appendChild(sln);
    var filled=false; dln.addEventListener('toggle',function(){ if(dln.open&&!filled){ filled=true; _fillLN(dln, ln, cls); } });
    dLD.appendChild(dln);});
  if(lns.length>LN_CAP){var mo=_leaf(); mo.appendChild(_m('… y '+(lns.length-LN_CAP)+' LN más (no renderizados para no bloquear el navegador)')); dLD.appendChild(mo);}
  dss.forEach(function(ds){var f=sclTags(ds,'FCDA');
    var dDS=_det(false), sDS=_sm();
    sDS.appendChild(_t('🗃 Dataset: ')); sDS.appendChild(_b(sclAttr(ds,'name'))); sDS.appendChild(_t(' ')); sDS.appendChild(_m('('+f.length+' miembros)'));
    dDS.appendChild(sDS);
    f.forEach(function(x){
      var ref=sclAttr(x,'prefix')+sclAttr(x,'lnClass')+sclAttr(x,'lnInst')+'.'+sclAttr(x,'doName')+(sclAttr(x,'daName')?('.'+sclAttr(x,'daName')):'');
      var lf=_leaf(); lf.appendChild(_t(ref+' ')); lf.appendChild(_m('['+sclAttr(x,'fc')+']'));
      dDS.appendChild(lf);});
    dLD.appendChild(dDS);});
  rcbs.forEach(function(r){var lf=_leaf(); lf.appendChild(_t('📊 RCB (ReportControl): ')); lf.appendChild(_b(sclAttr(r,'name')));
    if(sclAttr(r,'buffered')==='true'){lf.appendChild(_t(' ')); lf.appendChild(_m('· buffered (BRCB)'));} dLD.appendChild(lf);});
  gses.forEach(function(g){var lf=_leaf(); lf.appendChild(_t('📡 GoCB (GSEControl): ')); lf.appendChild(_b(sclAttr(g,'name'))); dLD.appendChild(lf);});
}
function sclParse(text,name){
 try{
  if(text&&text.length>SCL_MAX_BYTES){sclErr('Contenido demasiado grande (límite '+SCL_MAX_MB+' MB). Un archivo enorme puede agotar la memoria y bloquear el navegador.');return;}
  if(/<!DOCTYPE/i.test(text)||/<!ENTITY/i.test(text)){sclErr('Archivo rechazado por seguridad: contiene una declaración DTD (<!DOCTYPE> o <!ENTITY>). Los archivos SCL válidos usan esquema XSD y no necesitan DTD; este bloqueo evita ataques de expansión de entidades (XML bomb) y entidades externas (XXE).');return;}
  var doc; try{doc=new DOMParser().parseFromString(text,'application/xml');}catch(e){sclErr('No se pudo leer el XML.');return;}
  if(doc.getElementsByTagName('parsererror').length){sclErr('El archivo no es XML válido o está incompleto.');return;}
  if(doc.doctype){sclErr('Archivo rechazado por seguridad: el documento declara un DTD (DOCTYPE).');return;}
  var ieds=sclTags(doc,'IED');
  if(!ieds.length){sclErr('No se encontraron elementos <IED>. ¿Es un archivo SCL (.icd/.scd/.cid)? Comprueba también el espacio de nombres del fabricante.');return;}
  var nLD=0,nLN=0,nDS=0, frag=document.createDocumentFragment();
  var totalLN=0,totLD=0,totDS=0; ieds.forEach(function(ied){totalLN+=sclTags(ied,'LN0').length+sclTags(ied,'LN').length; totLD+=sclTags(ied,'LDevice').length; totDS+=sclTags(ied,'DataSet').length;});
  var SCL_MAX_REND_LN=20000, SCL_MAX_IED=400;
  if(totalLN>SCL_MAX_REND_LN || ieds.length>SCL_MAX_IED){
    var dg0=document.getElementById('sclDiag'); if(dg0)dg0.textContent='';
    var tt=document.getElementById('sclTree'); tt.textContent='';
    var ww=_el('div'); ww.style.padding='10px'; ww.style.color='#9a3412';
    ww.appendChild(_t('⚠ Archivo muy denso ('+ieds.length+' IED · '+totLD+' LD · '+totalLN+' LN). Se omite el dibujo del árbol para no bloquear el navegador; abajo tienes el resumen. Sugerencia: abre un ICD/CID por IED en vez del SCD completo.'));
    tt.appendChild(ww);
    var su=document.getElementById('sclSummary'); su.textContent='';
    su.appendChild(_t('Archivo: ')); su.appendChild(_b(name)); su.appendChild(_t('  ·  IED: ')); su.appendChild(_b(ieds.length));
    su.appendChild(_t(' · LD: ')); su.appendChild(_b(totLD)); su.appendChild(_t(' · LN: ')); su.appendChild(_b(totalLN)); su.appendChild(_t(' · DataSets: ')); su.appendChild(_b(totDS));
    return;
  }
  var LAZY=totalLN>500;
  ieds.forEach(function(ied){
    var lds=sclTags(ied,'LDevice'); nLD+=lds.length;
    var dIED=_det(true), sIED=_sm();
    sIED.appendChild(_t('🔌 IED: ')); sIED.appendChild(_b(sclAttr(ied,'name'))); sIED.appendChild(_t(' ')); sIED.appendChild(_m((sclAttr(ied,'manufacturer')+' '+sclAttr(ied,'type')).trim()));
    dIED.appendChild(sIED);
    lds.forEach(function(ld){
      var lns=sclTags(ld,'LN0').concat(sclTags(ld,'LN')); nLN+=lns.length;
      var dss=sclTags(ld,'DataSet'); nDS+=dss.length;
      var dLD=_det(!LAZY), sLD=_sm();
      sLD.appendChild(_t('📁 LD: ')); sLD.appendChild(_b(sclAttr(ld,'inst')||sclAttr(ld,'ldName'))); sLD.appendChild(_t(' ')); sLD.appendChild(_m('('+lns.length+' LN'+(dss.length?', '+dss.length+' DataSet':'')+')'));
      dLD.appendChild(sLD);
      if(LAZY){ var filled=false; dLD.addEventListener('toggle',function(){ if(dLD.open && !filled){ filled=true; _fillLD(dLD, ld); } }); }
      else { _fillLD(dLD, ld); }
      dIED.appendChild(dLD);
    });
    frag.appendChild(dIED);
  });
  var comm=sclComm(doc); if(comm)frag.appendChild(comm);
  var tree=document.getElementById('sclTree'); tree.textContent=''; tree.appendChild(frag);
  var sum=document.getElementById('sclSummary'); sum.textContent='';
  sum.appendChild(_t('Archivo: ')); sum.appendChild(_b(name));
  sum.appendChild(_t('  ·  IED: ')); sum.appendChild(_b(ieds.length));
  sum.appendChild(_t(' · LD: ')); sum.appendChild(_b(nLD));
  sum.appendChild(_t(' · LN: ')); sum.appendChild(_b(nLN));
  sum.appendChild(_t(' · DataSets: ')); sum.appendChild(_b(nDS));
  var nSub=sclTags(doc,'SubNetwork').length; if(nSub){sum.appendChild(_t(' · Subredes: ')); sum.appendChild(_b(nSub));}
  try{ sclDiagnose(doc); }catch(_){ var dg=document.getElementById('sclDiag'); if(dg)dg.textContent=''; }
  try{ sclArchDraw(doc); }catch(_){ var ar=document.getElementById('sclArch'); if(ar)ar.textContent=''; }
  if(LAZY){ var hint=_el('div','muted'); hint.style.marginTop='6px'; hint.style.fontSize='.8rem'; hint.textContent='Árbol grande ('+totalLN+' LN): los nodos se cargan al expandir cada LD (carga diferida para no bloquear el navegador).'; sum.appendChild(hint); }
 }catch(e){ sclErr('Ocurrió un error al procesar el archivo SCL: '+((e&&e.message)?e.message:e)+'. ¿El archivo está completo y bien formado?'); }
}
function sclProcessing(){var s=document.getElementById('sclSummary'); if(s){s.textContent='';var sp=_el('span');sp.textContent='⏳ Procesando modelo de datos…';s.appendChild(sp);}}
function sclParseAsync(text,name){ sclProcessing(); setTimeout(function(){ sclParse(text,name); }, 20); }
function sclLoadSample(){ sclParseAsync(SAMPLE_SCL,'ejemplo.scd'); }
function sclReadFile(file){ if(!file)return; if(file.size>SCL_MAX_BYTES){sclErr('Archivo demasiado grande ('+(file.size/1048576).toFixed(1)+' MB). Por seguridad el límite es '+SCL_MAX_MB+' MB; un archivo enorme podría agotar la memoria y bloquear el navegador. Los SCL reales (.icd/.scd/.cid) suelen pesar mucho menos.');return;} var r=new FileReader(); r.onload=function(){sclParseAsync(String(r.result),file.name);}; r.onerror=function(){sclErr('No se pudo leer el archivo.');}; r.readAsText(file); }
(function(){var f=document.getElementById('sclFile'); if(f)f.addEventListener('change',function(e){var file=e.target.files&&e.target.files[0]; sclReadFile(file);});})();
(function(){var z=document.getElementById('sclDrop'); if(!z)return;
  function stop(e){e.preventDefault();e.stopPropagation();}
  ['dragenter','dragover'].forEach(function(ev){z.addEventListener(ev,function(e){stop(e);z.style.borderColor='var(--accent)';z.style.color='var(--accent-d)';z.style.background='var(--soft)';});});
  ['dragleave','drop'].forEach(function(ev){z.addEventListener(ev,function(e){stop(e);z.style.borderColor='var(--border)';z.style.color='var(--muted)';z.style.background='transparent';});});
  z.addEventListener('drop',function(e){var file=e.dataTransfer&&e.dataTransfer.files&&e.dataTransfer.files[0]; sclReadFile(file);});
})();

/* ===== Modo oscuro ===== */
(function(){
  var b=document.getElementById('darkToggle'); if(!b)return;
  function apply(on){document.body.classList.toggle('dark',on); b.textContent=on?'☀️':'🌙'; try{localStorage.setItem('iec_dark',on?'1':'0');}catch(e){}}
  var pref=false; try{pref=localStorage.getItem('iec_dark')==='1';}catch(e){}
  apply(pref);
  b.addEventListener('click',function(){apply(!document.body.classList.contains('dark'));});
})();

/* ===== Diagnóstico automático del SCL (v1.1): hallazgos ✓ / ⚠ construidos con DOM ===== */
function _diagRow(kind, text){
  var row=_el('div'); row.style.display='flex'; row.style.alignItems='flex-start'; row.style.gap='8px';
  row.style.padding='5px 9px'; row.style.fontSize='.85rem'; row.style.borderRadius='7px'; row.style.marginBottom='4px';
  var ic=_el('span'); ic.style.fontWeight='800'; ic.style.flex='0 0 auto';
  if(kind==='ok'){ ic.textContent='✓'; ic.style.color='#15803d'; row.style.background='rgba(22,163,74,.08)'; }
  else if(kind==='warn'){ ic.textContent='⚠'; ic.style.color='#b45309'; row.style.background='rgba(245,158,11,.10)'; }
  else { ic.textContent='ℹ'; ic.style.color='#2563eb'; row.style.background='rgba(37,99,235,.08)'; }
  var tx=_el('span'); tx.textContent=text; tx.style.lineHeight='1.4';
  row.appendChild(ic); row.appendChild(tx); return row;
}
function sclDiagnose(doc){
  var box=document.getElementById('sclDiag'); if(!box)return; box.textContent='';
  var ieds=sclTags(doc,'IED');
  var lds=sclTags(doc,'LDevice');
  var lns=sclTags(doc,'LN0').concat(sclTags(doc,'LN'));
  var dss=sclTags(doc,'DataSet');
  var gses=sclTags(doc,'GSEControl');
  var rcbs=sclTags(doc,'ReportControl');
  var subs=sclTags(doc,'SubNetwork');
  var oks=[], warns=[];

  oks.push(ieds.length+' IED encontrado'+(ieds.length===1?'':'s'));
  oks.push(lds.length+' dispositivo'+(lds.length===1?'':'s')+' lógico'+(lds.length===1?'':'s')+' (LD)');
  oks.push(lns.length+' nodo'+(lns.length===1?'':'s')+' lógico'+(lns.length===1?'':'s')+' (LN)');
  oks.push(dss.length+' DataSet'+(dss.length===1?'':'s')+' · '+gses.length+' GoCB · '+rcbs.length+' RCB');
  if(subs.length) oks.push(subs.length+' subred'+(subs.length===1?'':'es')+' de comunicación');

  // Conjunto de nombres de DataSet definidos (por LDevice -> nombre simple)
  var dsNames={}; dss.forEach(function(d){ var n=sclAttr(d,'name'); if(n)dsNames[n]=(dsNames[n]||0); });
  // DataSets referenciados por GoCB / RCB / SMV
  function refDs(list){ list.forEach(function(c){ var dn=sclAttr(c,'datSet'); if(dn && dsNames.hasOwnProperty(dn)) dsNames[dn]++; }); }
  refDs(gses); refDs(rcbs); refDs(sclTags(doc,'SampledValueControl'));
  // a) GoCB sin dataset
  var goNoDs=gses.filter(function(g){ return !sclAttr(g,'datSet'); }).length;
  if(goNoDs) warns.push(goNoDs+' GOOSE Control Block (GoCB) sin DataSet asignado (datSet vacío).');
  var rcNoDs=rcbs.filter(function(r){ return !sclAttr(r,'datSet'); }).length;
  if(rcNoDs) warns.push(rcNoDs+' Report Control Block (RCB) sin DataSet asignado.');
  // b) DataSets definidos pero no usados por ningún control block
  var unused=0; for(var k in dsNames){ if(dsNames.hasOwnProperty(k) && dsNames[k]===0) unused++; }
  if(unused) warns.push(unused+' DataSet definido'+(unused===1?'':'s')+' sin uso (no referenciado por ningún GoCB/RCB).');
  // c) Control blocks que apuntan a un DataSet inexistente
  var badRef=0;
  gses.concat(rcbs).forEach(function(c){ var dn=sclAttr(c,'datSet'); if(dn && !dsNames.hasOwnProperty(dn)) badRef++; });
  if(badRef) warns.push(badRef+' Control Block apunta a un DataSet inexistente (datSet no encontrado).');

  // d) Comunicación: APPID / VLAN / MAC por GSE y SMV
  var appids={}, dupApp=0, noVlan=0, noApp=0, noMac=0, apNoAddr=0;
  sclTags(doc,'ConnectedAP').forEach(function(ap){ if(!sclFirstChild(ap,'Address')) apNoAddr++; });
  function chkComm(list,label){
    list.forEach(function(g){ var a=sclFirstChild(g,'Address'); if(!a){noApp++;noVlan++;noMac++;return;}
      var app=sclP(a,'APPID'), vid=sclP(a,'VLAN-ID'), mac=sclP(a,'MAC-Address');
      if(!app) noApp++; else { appids[app]=(appids[app]||0)+1; }
      if(!vid) noVlan++;
      if(!mac) noMac++;
    });
  }
  chkComm(sclTags(doc,'GSE'),'GSE'); chkComm(sclTags(doc,'SMV'),'SMV');
  for(var ap in appids){ if(appids[ap]>1) dupApp++; }
  if(dupApp) warns.push(dupApp+' APPID duplicado entre distintos flujos GOOSE/SV (debe ser único por mensaje).');
  if(noApp) warns.push(noApp+' enlace GOOSE/SV sin APPID definido.');
  if(noVlan) warns.push(noVlan+' enlace GOOSE/SV sin VLAN-ID definida.');
  if(noMac) warns.push(noMac+' enlace GOOSE/SV sin dirección MAC multicast.');
  if(apNoAddr) warns.push(apNoAddr+' ConnectedAP sin sección <Address> (IP/MAC).');

  // e) LD/LN básicos
  var ldNoLn=lds.filter(function(ld){ return (sclTags(ld,'LN0').concat(sclTags(ld,'LN'))).length===0; }).length;
  if(ldNoLn) warns.push(ldNoLn+' LDevice sin nodos lógicos.');
  if(!subs.length) warns.push('No hay sección <Communication> (subredes): no se puede verificar GOOSE/SV/IP.');

  // ----- Render -----
  var title=_el('div'); title.style.fontWeight='800'; title.style.fontSize='.9rem'; title.style.margin='2px 0 7px';
  title.textContent='Diagnóstico del archivo';
  box.appendChild(title);
  var wrap=_el('div'); wrap.style.border='1px solid var(--border)'; wrap.style.borderRadius='10px'; wrap.style.padding='10px 12px'; wrap.style.background='var(--card)';
  oks.forEach(function(t){ wrap.appendChild(_diagRow('ok', t)); });
  if(warns.length){ warns.forEach(function(t){ wrap.appendChild(_diagRow('warn', t)); }); }
  else { wrap.appendChild(_diagRow('ok', 'Sin advertencias: no se detectaron problemas comunes de configuración.')); }
  var foot=_el('div','muted'); foot.style.fontSize='.74rem'; foot.style.marginTop='6px';
  foot.textContent='Comprobaciones automáticas orientativas (datasets, control blocks, APPID/VLAN/MAC). No sustituyen la validación contra el esquema XSD oficial.';
  wrap.appendChild(foot);
  box.appendChild(wrap);
}

/* ===== Visor gráfico automático del SCD (v1.2): SVG generado con createElementNS (sin innerHTML) ===== */
var SVGNS='http://www.w3.org/2000/svg';
function _svg(tag,attrs){ var e=document.createElementNS(SVGNS,tag); if(attrs)for(var k in attrs)if(attrs.hasOwnProperty(k))e.setAttribute(k,attrs[k]); return e; }
function _svgText(x,y,txt,attrs){ var t=_svg('text',attrs||{}); t.setAttribute('x',x); t.setAttribute('y',y); t.textContent=txt; return t; }
function sclArchDraw(doc){
  var box=document.getElementById('sclArch'); if(!box)return; box.textContent='';
  var ieds=sclTags(doc,'IED'); if(!ieds.length)return;
  if(ieds.length>40){ var note=_el('div','muted'); note.style.fontSize='.8rem'; note.textContent='Arquitectura: demasiados IED ('+ieds.length+') para dibujar el diagrama; usa el árbol de abajo.'; box.appendChild(note); return; }

  // Mapas de comunicación: por iedName -> {pub:[GOOSE/SV], hasMMS}
  var aps=sclTags(doc,'ConnectedAP');
  var info={}; ieds.forEach(function(d){ info[sclAttr(d,'name')]={goose:0,sv:0,ip:''}; });
  aps.forEach(function(ap){ var nm=sclAttr(ap,'iedName'); if(!info[nm])info[nm]={goose:0,sv:0,ip:''};
    info[nm].goose+=sclTags(ap,'GSE').length; info[nm].sv+=sclTags(ap,'SMV').length;
    var a=sclFirstChild(ap,'Address'); if(a){ info[nm].ip=sclP(a,'IP'); }
  });
  var names=ieds.map(function(d){return sclAttr(d,'name');});
  var anyGoose=names.some(function(n){return info[n].goose;});
  var anySV=names.some(function(n){return info[n].sv;});

  // Layout
  var W=720, perRow=Math.min(names.length,4), rows=Math.ceil(names.length/perRow);
  var H=150+rows*92;
  var svg=_svg('svg',{viewBox:'0 0 '+W+' '+H, width:'100%', style:'height:auto;max-height:'+(H+10)+'px;background:var(--card);border:1px solid var(--border);border-radius:10px'});
  // Título
  svg.appendChild(_svgText(W/2,24,'Arquitectura (generada del SCL)',{'text-anchor':'middle','font-size':'13','font-weight':'800','fill':'#0f2942'}));

  // SCADA + Switch (estación)
  var scadaX=W/2-70, scadaY=38;
  var scada=_svg('rect',{x:scadaX,y:scadaY,width:140,height:30,rx:7,fill:'#eef3f8',stroke:'#1e4870','stroke-width':'2'});
  svg.appendChild(scada); svg.appendChild(_svgText(W/2,scadaY+20,'SCADA / HMI',{'text-anchor':'middle','font-size':'12','font-weight':'700','fill':'#0f2942'}));
  var swY=scadaY+58;
  var sw=_svg('rect',{x:W/2-90,y:swY,width:180,height:24,rx:6,fill:'#0f2942'});
  svg.appendChild(sw); svg.appendChild(_svgText(W/2,swY+16,'Switch / Bus de estación',{'text-anchor':'middle','font-size':'11','font-weight':'700','fill':'#fff'}));
  // línea SCADA-switch
  svg.appendChild(_svg('line',{x1:W/2,y1:scadaY+30,x2:W/2,y2:swY,stroke:'#1e4870','stroke-width':'2'}));

  // Posiciones de los IED
  var pos={}; var topY=swY+58, cellW=W/perRow;
  names.forEach(function(n,i){ var r=Math.floor(i/perRow), c=i%perRow; var inRow=Math.min(perRow,names.length-r*perRow);
    var rowW=inRow*cellW, startX=(W-rowW)/2; var cx=startX+c*cellW+cellW/2, cy=topY+r*92;
    pos[n]={x:cx,y:cy}; });

  // Enlaces GOOSE entre IED (publicador -> demás IED de la red). Color rojo.
  if(anyGoose){
    names.forEach(function(pub){ if(!info[pub].goose)return;
      names.forEach(function(sub){ if(sub===pub)return;
        var a=pos[pub], b=pos[sub];
        var ln=_svg('line',{x1:a.x,y1:a.y-2,x2:b.x,y2:b.y-2,stroke:'#dc2626','stroke-width':'1.6','stroke-dasharray':'5 3',opacity:'0.55'});
        svg.appendChild(ln);
      });
    });
  }
  // MMS: cada IED <-> switch (azul)
  names.forEach(function(n){ var p=pos[n];
    svg.appendChild(_svg('line',{x1:p.x,y1:swY+24,x2:p.x,y2:p.y-26,stroke:'#2563eb','stroke-width':'2'}));
  });

  // Nodos IED (encima de las líneas)
  names.forEach(function(n){ var p=pos[n], inf=info[n];
    var bw=128, bh=52, x=p.x-bw/2, y=p.y-26;
    var g=_svg('g',{});
    g.appendChild(_svg('rect',{x:x,y:y,width:bw,height:bh,rx:8,fill:'#ffffff',stroke:'#1e4870','stroke-width':'2'}));
    g.appendChild(_svgText(p.x,y+19,(n.length>16?n.slice(0,15)+'…':n),{'text-anchor':'middle','font-size':'11.5','font-weight':'800','fill':'#0f2942'}));
    if(inf.ip) g.appendChild(_svgText(p.x,y+33,inf.ip,{'text-anchor':'middle','font-size':'8.5','fill':'#64748b'}));
    // chips de rol
    var chips=[]; if(inf.goose)chips.push(['GOOSE','#dc2626']); if(inf.sv)chips.push(['SV','#16a34a']); chips.push(['MMS','#2563eb']);
    var cx=p.x-(chips.length*30)/2+15;
    chips.forEach(function(ch,i){ var cxi=p.x-(chips.length*32)/2+i*32+16;
      g.appendChild(_svg('rect',{x:cxi-14,y:y+bh-13,width:28,height:11,rx:3,fill:ch[1]}));
      g.appendChild(_svgText(cxi,y+bh-4,ch[0],{'text-anchor':'middle','font-size':'7','font-weight':'700','fill':'#fff'}));
    });
    svg.appendChild(g);
  });

  // Leyenda
  var ly=H-16;
  function leg(x,color,dash,txt){ svg.appendChild(_svg('line',{x1:x,y1:ly,x2:x+22,y2:ly,stroke:color,'stroke-width':'2','stroke-dasharray':dash||''}));
    svg.appendChild(_svgText(x+27,ly+4,txt,{'font-size':'9.5','fill':'#475569'})); }
  leg(20,'#2563eb','','MMS (cliente/servidor)');
  if(anyGoose) leg(170,'#dc2626','5 3','GOOSE (pub/sub)');
  if(anySV) leg(300,'#16a34a','','SV (proceso)');

  var cap=_el('div','muted'); cap.style.cssText='font-size:.74rem;margin-top:5px';
  cap.textContent='Diagrama generado automáticamente del SCL: '+names.length+' IED. Los enlaces GOOSE se muestran de cada publicador hacia los demás IED de la subred (estimación; el suscriptor real depende de la suscripción configurada).';
  box.appendChild(svg); box.appendChild(cap);
}

/* ===== Comparador de SCD v1 vs v2 (v2.0): parseo seguro + diff con DOM ===== */
function sclSafeParse(text){
  // Devuelve {doc} o {err:'mensaje'} reutilizando las mismas guardas de sclParse
  if(text&&text.length>SCL_MAX_BYTES) return {err:'Archivo demasiado grande (límite '+SCL_MAX_MB+' MB).'};
  if(/<!DOCTYPE/i.test(text)||/<!ENTITY/i.test(text)) return {err:'Archivo rechazado por seguridad: contiene DTD (<!DOCTYPE>/<!ENTITY>).'};
  var doc; try{doc=new DOMParser().parseFromString(text,'application/xml');}catch(e){return {err:'No se pudo leer el XML.'};}
  if(doc.getElementsByTagName('parsererror').length) return {err:'El archivo no es XML válido o está incompleto.'};
  if(doc.doctype) return {err:'Archivo rechazado por seguridad: declara un DTD (DOCTYPE).'};
  if(!sclTags(doc,'IED').length) return {err:'No se encontraron elementos <IED>.'};
  return {doc:doc};
}
function sclIndex(doc){
  // Construye un índice navegable del modelo para comparar
  var idx={ieds:{}, lns:{}, datasets:{}, comm:{}};
  sclTags(doc,'IED').forEach(function(ied){
    var inm=sclAttr(ied,'name'); idx.ieds[inm]=true;
    sclTags(ied,'LDevice').forEach(function(ld){
      var ldi=sclAttr(ld,'inst')||sclAttr(ld,'ldName');
      (sclTags(ld,'LN0').concat(sclTags(ld,'LN'))).forEach(function(ln){
        var key=inm+'/'+ldi+'.'+sclAttr(ln,'prefix')+sclAttr(ln,'lnClass')+sclAttr(ln,'inst');
        idx.lns[key]=true;
      });
      sclTags(ld,'DataSet').forEach(function(ds){ idx.datasets[inm+'/'+ldi+'.'+sclAttr(ds,'name')]=sclTags(ds,'FCDA').length; });
    });
  });
  // Comunicación: parámetros por (iedName/cbName)
  sclTags(doc,'ConnectedAP').forEach(function(ap){ var inm=sclAttr(ap,'iedName');
    sclTags(ap,'GSE').concat(sclTags(ap,'SMV')).forEach(function(g){
      var a=sclFirstChild(g,'Address');
      idx.comm[inm+'/'+sclAttr(g,'cbName')]={ kind:g.localName, appid:a?sclP(a,'APPID'):'', mac:a?sclP(a,'MAC-Address'):'', vlan:a?sclP(a,'VLAN-ID'):'' };
    });
  });
  return idx;
}
function _cmpRow(kind,text){
  var r=document.createElement('div');
  var col = kind==='add'?'#15803d': kind==='del'?'#b91c1c': kind==='chg'?'#b45309':'#475569';
  var bg  = kind==='add'?'rgba(22,163,74,.08)': kind==='del'?'rgba(220,38,38,.09)': kind==='chg'?'rgba(245,158,11,.10)':'transparent';
  r.style.cssText='display:flex;gap:8px;align-items:flex-start;padding:5px 9px;border-radius:7px;margin-bottom:3px;font-size:.85rem;background:'+bg;
  var ic=document.createElement('span'); ic.style.cssText='font-weight:800;flex:0 0 auto;color:'+col;
  ic.textContent= kind==='add'?'+': kind==='del'?'−': kind==='chg'?'⚠':'·';
  var t=document.createElement('span'); t.textContent=text; t.style.lineHeight='1.4';
  r.appendChild(ic); r.appendChild(t); return r;
}
function _diffKeys(a,b){ var only_b=[],only_a=[],both=[]; for(var k in b)if(b.hasOwnProperty(k)){ if(a.hasOwnProperty(k))both.push(k); else only_b.push(k);} for(var k2 in a)if(a.hasOwnProperty(k2)&&!b.hasOwnProperty(k2))only_a.push(k2); return {added:only_b.sort(),removed:only_a.sort(),both:both.sort()}; }
function sclCompare(textA,textB){
  var box=document.getElementById('cmpResult'); if(!box)return; box.textContent='';
  var ra=sclSafeParse(textA), rb=sclSafeParse(textB);
  if(ra.err||rb.err){ var er=_el('div'); er.style.color='#b91c1c'; er.style.fontSize='.86rem';
    er.textContent='No se pudo comparar: '+(ra.err?('A → '+ra.err):'')+(rb.err?(' B → '+rb.err):''); box.appendChild(er); return; }
  var A=sclIndex(ra.doc), B=sclIndex(rb.doc);
  var sections=[
    ['IED', _diffKeys(A.ieds,B.ieds)],
    ['Nodos lógicos (LN)', _diffKeys(A.lns,B.lns)],
    ['DataSets', _diffKeys(A.datasets,B.datasets)]
  ];
  var total=0;
  var wrap=_el('div'); wrap.style.cssText='border:1px solid var(--border);border-radius:10px;padding:10px 12px;background:var(--card)';

  sections.forEach(function(sec){
    var name=sec[0], d=sec[1];
    var chg=[];
    // cambios en DataSets: mismo nombre, distinto nº de miembros
    if(name==='DataSets'){ d.both.forEach(function(k){ if(A.datasets[k]!==B.datasets[k]) chg.push(k+': '+A.datasets[k]+' → '+B.datasets[k]+' miembros'); }); }
    if(!d.added.length && !d.removed.length && !chg.length) return;
    var h=_el('div'); h.style.cssText='font-weight:700;font-size:.86rem;margin:8px 0 4px'; h.textContent=name; wrap.appendChild(h);
    d.added.forEach(function(k){ wrap.appendChild(_cmpRow('add','Añadido: '+k)); total++; });
    d.removed.forEach(function(k){ wrap.appendChild(_cmpRow('del','Eliminado: '+k)); total++; });
    chg.forEach(function(k){ wrap.appendChild(_cmpRow('chg','Modificado: '+k)); total++; });
  });

  // Comunicación: cambios de APPID/MAC/VLAN por control block
  var cd=_diffKeys(A.comm,B.comm); var commChanges=[];
  cd.both.forEach(function(k){ var x=A.comm[k], y=B.comm[k]; var diffs=[];
    if(x.appid!==y.appid)diffs.push('APPID '+(x.appid||'—')+'→'+(y.appid||'—'));
    if(x.mac!==y.mac)diffs.push('MAC '+(x.mac||'—')+'→'+(y.mac||'—'));
    if(x.vlan!==y.vlan)diffs.push('VLAN '+(x.vlan||'—')+'→'+(y.vlan||'—'));
    if(diffs.length)commChanges.push(k+': '+diffs.join(', '));
  });
  if(cd.added.length||cd.removed.length||commChanges.length){
    var h2=_el('div'); h2.style.cssText='font-weight:700;font-size:.86rem;margin:8px 0 4px'; h2.textContent='Comunicación (GoCB/SMV)'; wrap.appendChild(h2);
    cd.added.forEach(function(k){ wrap.appendChild(_cmpRow('add','Nuevo bloque: '+k)); total++; });
    cd.removed.forEach(function(k){ wrap.appendChild(_cmpRow('del','Bloque eliminado: '+k)); total++; });
    commChanges.forEach(function(k){ wrap.appendChild(_cmpRow('chg',k)); total++; });
  }

  // Resumen
  var head=_el('div');
  head.style.cssText='font-weight:800;font-size:.95rem;margin-bottom:8px;padding:8px 11px;border-radius:8px;color:#fff;background:'+(total?'#1e4870':'#16a34a');
  head.textContent= total? ('Se detectaron '+total+' diferencia'+(total>1?'s':'')+' entre A y B.') : '✓ Sin diferencias estructurales entre A y B.';
  box.appendChild(head);
  if(total) box.appendChild(wrap);
}
var _cmpTextA=null,_cmpTextB=null;
function sclCompareRun(){
  if(_cmpTextA==null||_cmpTextB==null){ var b=document.getElementById('cmpResult'); if(b){b.textContent=''; var w=_el('div'); w.style.cssText='color:#b45309;font-size:.86rem'; w.textContent='Carga ambos archivos (A y B) antes de comparar.'; b.appendChild(w);} return; }
  sclCompare(_cmpTextA,_cmpTextB);
}
(function(){
  function wire(inputId,nameId,assign){ var f=document.getElementById(inputId); if(!f)return;
    f.addEventListener('change',function(e){ var file=e.target.files&&e.target.files[0]; if(!file)return;
      if(file.size>SCL_MAX_BYTES){ var n=document.getElementById(nameId); if(n)n.textContent='Archivo demasiado grande (límite '+SCL_MAX_MB+' MB).'; return; }
      var r=new FileReader(); r.onload=function(){ assign(String(r.result)); var n=document.getElementById(nameId); if(n)n.textContent=file.name; };
      r.onerror=function(){ var n=document.getElementById(nameId); if(n)n.textContent='No se pudo leer el archivo.'; }; r.readAsText(file); });
  }
  wire('cmpA','cmpAName',function(t){_cmpTextA=t;});
  wire('cmpB','cmpBName',function(t){_cmpTextB=t;});
})();

;
/* ===== 50-extras.js (v1.1) — Búsqueda global + Progreso/Logros/Estadísticas ===== */
/* ---------- Búsqueda global ---------- */
(function(){
  var overlay=document.getElementById('gsOverlay');
  var input=document.getElementById('gsInput');
  var results=document.getElementById('gsResults');
  var btn=document.getElementById('globalSearchBtn');
  var closeBtn=document.getElementById('gsClose');
  if(!overlay||!input||!results)return;

  // Índice estático de simuladores y herramientas (sección + ancla textual)
  var TOOLS=[
    ['Laboratorio virtual de bahía','simulaciones','TC→TCTR→PTOC→PTRC→GOOSE→XCBR, sliders de corriente/pickup/TMS'],
    ['Coordinación de protecciones','simulaciones','selectividad entre dos relés 51, margen CTI'],
    ['Curva tiempo-corriente (TCC)','simulaciones','IEC 60255 SI/VI/EI, dial TMS'],
    ['Muestreo de Valores Muestreados (SV)','simulaciones','80/256 muestras por ciclo'],
    ['Enclavamientos (CILO)','simulaciones','interruptor, seccionadores y puesta a tierra'],
    ['Simulador de mensajes GOOSE','simulaciones','stNum, sqNum, TAL, retransmisión, suscriptor LGOS'],
    ['Simulador MMS (cliente/servidor)','simulaciones','GetDataValues, SetDataValues, control SBO'],
    ['Simulador de Reportes (BRCB)','simulaciones','BufTm, TrgOps, IntgPd'],
    ['Cargar y explorar SCL','scl','cargar .scd/.icd/.cid y diagnóstico automático'],
    ['Constructor de referencia de objeto','conceptos','IED/LD/LN.DO.DA'],
    ['Analizador de referencias','conceptos','descompone PTOC1.Op.general'],
    ['Anatomía de un objeto de dato','conceptos','stVal, q, t, general, phsA'],
    ['Modo examen','examen','niveles básico/intermedio/avanzado, certificado'],
    ['Cuestionario','quiz','autoevaluación por temas']
  ];
  var SECS=[
    ['Inicio','inicio','introducción y ruta de aprendizaje'],
    ['Conceptos y estructura','conceptos','modelo de datos, CDC, FC'],
    ['Nodos lógicos','nodos','explorador de nodos lógicos'],
    ['Comunicaciones','comunicaciones','MMS, GOOSE, Sampled Values, reportes'],
    ['Configuración SCL','scl','SSD/ICD/SCD/CID y visor'],
    ['Simulaciones','simulaciones','simuladores interactivos'],
    ['Glosario','glosario','términos y siglas'],
    ['Cuestionario','quiz','preguntas con explicación'],
    ['Examen','examen','examen con certificado']
  ];

  function open(){ overlay.style.display='block'; input.value=''; render(''); setTimeout(function(){input.focus();},30); markVisited('busqueda'); }
  function close(){ overlay.style.display='none'; }
  function go2(sec){ if(typeof go==='function')go(sec); close(); }

  function row(tag,tagColor,title,sub,onClick){
    var r=document.createElement('button');
    r.style.cssText='display:flex;gap:10px;align-items:flex-start;width:100%;text-align:left;background:transparent;border:none;border-radius:9px;padding:9px 11px;cursor:pointer;color:var(--ink)';
    r.onmouseover=function(){r.style.background='var(--soft)';}; r.onmouseout=function(){r.style.background='transparent';};
    var b=document.createElement('span'); b.textContent=tag;
    b.style.cssText='flex:0 0 auto;font-size:.66rem;font-weight:800;letter-spacing:.4px;text-transform:uppercase;color:#fff;background:'+tagColor+';padding:3px 7px;border-radius:6px;margin-top:2px';
    var c=document.createElement('span'); c.style.cssText='flex:1;min-width:0';
    var t=document.createElement('div'); t.textContent=title; t.style.cssText='font-weight:700;font-size:.92rem';
    var s=document.createElement('div'); s.textContent=sub; s.className='muted'; s.style.cssText='font-size:.78rem;margin-top:1px;white-space:nowrap;overflow:hidden;text-overflow:ellipsis';
    c.appendChild(t); c.appendChild(s); r.appendChild(b); r.appendChild(c);
    r.addEventListener('click',onClick); return r;
  }
  function header(txt){ var h=document.createElement('div'); h.textContent=txt; h.className='muted'; h.style.cssText='font-size:.72rem;font-weight:800;text-transform:uppercase;letter-spacing:.5px;margin:10px 6px 3px'; return h; }

  function render(q){
    q=(q||'').toLowerCase().normalize('NFD').replace(/[̀-ͯ]/g,'').trim();
    results.textContent='';
    if(!q){ var hint=document.createElement('div'); hint.className='muted'; hint.style.cssText='padding:14px;text-align:center;font-size:.86rem';
      hint.textContent='Escribe para buscar en nodos lógicos, glosario, clases de datos, simuladores y secciones.'; results.appendChild(hint); return; }
    var match=function(s){ return (s||'').toLowerCase().normalize('NFD').replace(/[̀-ͯ]/g,'').indexOf(q)>=0; };
    var total=0, CAP=8;

    // Nodos lógicos
    var ln=(window.DATOS&&DATOS.nodos?DATOS.nodos:[]).filter(function(n){return match(n.n)||match(n.es)||match(n.en);}).slice(0,CAP);
    if(ln.length){ results.appendChild(header('Nodos lógicos')); ln.forEach(function(n){ total++;
      results.appendChild(row('LN','#2563eb',n.n+' — '+n.es, 'Grupo '+n.g+' · '+(n.dos?n.dos.length:0)+' objetos de dato',
        function(){ go2('nodos'); if(typeof openLn==='function')openLn(n.n); })); }); }

    // CDC
    var cdc=(window.DATOS&&DATOS.cdc?DATOS.cdc:[]).filter(function(c){return match(c.n)||match(c.es);}).slice(0,CAP);
    if(cdc.length){ results.appendChild(header('Clases de datos comunes (CDC)')); cdc.forEach(function(c){ total++;
      results.appendChild(row('CDC','#7c3aed',c.n, c.es, function(){ go2('conceptos'); })); }); }

    // Glosario
    var gl=(window.DATOS&&DATOS.glosario?DATOS.glosario:[]).filter(function(g){return match(g.s)||match(g.t)||match(g.d);}).slice(0,CAP);
    if(gl.length){ results.appendChild(header('Glosario')); gl.forEach(function(g){ total++;
      results.appendChild(row('TÉRMINO','#16a34a',g.s+' — '+g.t, g.d, function(){ go2('glosario'); var gs=document.getElementById('gSearch'); if(gs){gs.value=g.s; gs.dispatchEvent(new Event('input'));} })); }); }

    // Simuladores / herramientas
    var tl=TOOLS.filter(function(t){return match(t[0])||match(t[2]);}).slice(0,CAP);
    if(tl.length){ results.appendChild(header('Simuladores y herramientas')); tl.forEach(function(t){ total++;
      results.appendChild(row('HERRAM.','#b45309',t[0], t[2], function(){ go2(t[1]); })); }); }

    // Secciones
    var sc=SECS.filter(function(t){return match(t[0])||match(t[2]);}).slice(0,6);
    if(sc.length){ results.appendChild(header('Secciones')); sc.forEach(function(t){ total++;
      results.appendChild(row('SECCIÓN','#475569',t[0], t[2], function(){ go2(t[1]); })); }); }

    if(total===0){ var no=document.createElement('div'); no.className='muted'; no.style.cssText='padding:14px;text-align:center;font-size:.86rem';
      no.textContent='Sin resultados para «'+q+'».'; results.appendChild(no); }
  }

  if(btn)btn.addEventListener('click',open);
  if(closeBtn)closeBtn.addEventListener('click',close);
  overlay.addEventListener('click',function(e){ if(e.target===overlay)close(); });
  input.addEventListener('input',function(){ render(input.value); });
  document.addEventListener('keydown',function(e){
    if((e.ctrlKey||e.metaKey)&&(e.key==='k'||e.key==='K')){ e.preventDefault(); open(); }
    else if(e.key==='Escape' && overlay.style.display==='block'){ close(); }
  });
})();

/* ---------- Progreso, logros y estadísticas (localStorage) ---------- */
var ST_KEY='iec_progress_v1';
function _loadState(){ try{ var r=localStorage.getItem(ST_KEY); if(r)return JSON.parse(r); }catch(e){} return {visited:{},quiz:0,exams:[],ach:{}}; }
function _saveState(s){ try{ localStorage.setItem(ST_KEY, JSON.stringify(s)); }catch(e){} }
var PST=_loadState();

var SECTIONS=['inicio','conceptos','nodos','comunicaciones','scl','simulaciones','glosario','quiz','examen'];
function markVisited(v){ if(!PST.visited[v]){ PST.visited[v]=1; _saveState(PST); renderProgress(); } }

// API expuesta para otros módulos
window.iecProg={ visit:function(v){ markVisited(v); }, quizAnswered:function(){ PST.quiz=(PST.quiz||0)+1; _saveState(PST); renderProgress(); } };
window.iecStats={ recordExam:function(lvl,pct,passed){ PST.exams.push({lvl:lvl,pct:pct,passed:!!passed,ts:Date.now()}); _saveState(PST); renderProgress(); } };

function _achievements(){
  // Logros derivados del estado
  var ex=PST.exams||[]; var best=ex.reduce(function(m,e){return Math.max(m,e.pct);},0);
  var passedAny=ex.some(function(e){return e.passed;});
  return [
    {id:'explorar', txt:'Exploraste todas las secciones', got:SECTIONS.every(function(s){return PST.visited[s];})},
    {id:'sim', txt:'Probaste los simuladores', got:!!PST.visited['simulaciones']},
    {id:'scl', txt:'Cargaste/analizaste un SCL', got:!!PST.visited['scl']},
    {id:'quiz', txt:'Respondiste el cuestionario', got:(PST.quiz||0)>=5},
    {id:'examen', txt:'Aprobaste un examen', got:passedAny},
    {id:'experto', txt:'Examen con 90% o más', got:best>=90}
  ];
}

function renderProgress(){
  var box=document.getElementById('progPanel'); if(!box)return; box.textContent='';
  var visited=SECTIONS.filter(function(s){return PST.visited[s];}).length;
  var ach=_achievements(); var gotAch=ach.filter(function(a){return a.got;}).length;
  // progreso = mezcla de secciones visitadas + logros
  var pct=Math.round(100*((visited/SECTIONS.length)*0.6 + (gotAch/ach.length)*0.4));

  // Barra
  var lbl=document.createElement('div'); lbl.style.cssText='display:flex;justify-content:space-between;font-size:.85rem;font-weight:700;margin-bottom:5px';
  var l1=document.createElement('span'); l1.textContent='Progreso de aprendizaje';
  var l2=document.createElement('span'); l2.textContent=pct+'%'; l2.style.color='var(--accent-d)';
  lbl.appendChild(l1); lbl.appendChild(l2); box.appendChild(lbl);
  var bar=document.createElement('div'); bar.style.cssText='height:12px;background:var(--soft);border:1px solid var(--border);border-radius:8px;overflow:hidden';
  var fill=document.createElement('div'); fill.style.cssText='height:100%;width:'+pct+'%;background:linear-gradient(90deg,#16a34a,#22c55e);transition:width .4s';
  bar.appendChild(fill); box.appendChild(bar);
  var sub=document.createElement('div'); sub.className='muted'; sub.style.cssText='font-size:.78rem;margin-top:4px';
  sub.textContent=visited+' de '+SECTIONS.length+' secciones visitadas · '+gotAch+' de '+ach.length+' logros';
  box.appendChild(sub);

  // Logros
  var ah=document.createElement('div'); ah.style.cssText='font-weight:700;font-size:.85rem;margin:12px 0 6px'; ah.textContent='Logros'; box.appendChild(ah);
  var grid=document.createElement('div'); grid.style.cssText='display:grid;grid-template-columns:repeat(auto-fit,minmax(210px,1fr));gap:6px';
  ach.forEach(function(a){
    var it=document.createElement('div'); it.style.cssText='display:flex;align-items:center;gap:8px;font-size:.85rem;padding:6px 9px;border-radius:8px;background:'+(a.got?'rgba(22,163,74,.10)':'var(--soft)');
    var ic=document.createElement('span'); ic.textContent=a.got?'✓':'○'; ic.style.cssText='font-weight:800;color:'+(a.got?'#15803d':'var(--muted)');
    var tx=document.createElement('span'); tx.textContent=a.txt; if(!a.got){tx.className='muted';}
    it.appendChild(ic); it.appendChild(tx); grid.appendChild(it);
  }); box.appendChild(grid);

  // Estadísticas de examen
  var ex=PST.exams||[];
  var sh=document.createElement('div'); sh.style.cssText='font-weight:700;font-size:.85rem;margin:12px 0 6px'; sh.textContent='Estadísticas personales'; box.appendChild(sh);
  var passed=ex.filter(function(e){return e.passed;}).length;
  var best=ex.reduce(function(m,e){return Math.max(m,e.pct);},0);
  var stg=document.createElement('div'); stg.style.cssText='display:flex;gap:18px;flex-wrap:wrap;font-size:.88rem';
  function stat(v,t){ var d=document.createElement('div'); var b=document.createElement('b'); b.textContent=v; b.style.cssText='display:block;font-size:1.2rem;color:var(--navy)';
    var s=document.createElement('span'); s.textContent=t; s.className='muted'; s.style.fontSize='.76rem'; d.appendChild(b); d.appendChild(s); return d; }
  stg.appendChild(stat(ex.length,'exámenes realizados'));
  stg.appendChild(stat(passed,'aprobados'));
  stg.appendChild(stat(ex.length?best+'%':'—','mejor nota'));
  box.appendChild(stg);
  if(!ex.length){ var none=document.createElement('div'); none.className='muted'; none.style.cssText='font-size:.78rem;margin-top:6px';
    none.textContent='Aún no has realizado ningún examen. Ve a la pestaña Examen para empezar.'; box.appendChild(none); }

  // Botón reiniciar progreso
  var reset=document.createElement('button'); reset.className='chip'; reset.style.marginTop='12px'; reset.textContent='Reiniciar mi progreso';
  reset.addEventListener('click',function(){ PST={visited:{},quiz:0,exams:[],ach:{}}; _saveState(PST); renderProgress(); });
  box.appendChild(reset);
}
// marcar inicio como visitado y pintar
markVisited('inicio'); renderProgress();

/* ---------- Modo troubleshooting (v1.2): casos guiados de puesta en servicio ---------- */
(function(){
  var cases=[
    { id:'goose', icon:'📡', title:'GOOSE no llega al suscriptor',
      symptom:'Un IED publica un GOOSE de disparo, pero el IED suscriptor no lo recibe (la supervisión LGOS marca pérdida).',
      causes:[
        {t:'APPID distinto entre publicador y suscriptor', ok:true,
         exp:'El suscriptor filtra por APPID. Si el publicador usa APPID 0x0001 y el suscriptor espera 0x0002, la trama se descarta aunque llegue físicamente. Es la causa más común y silenciosa.'},
        {t:'VLAN-ID o prioridad mal configurada', ok:false,
         exp:'Puede impedir el paso por el switch, pero normalmente afecta a TODO el tráfico de esa VLAN, no solo a un GOOSE. Revísalo si nada llega.'},
        {t:'Dirección MAC multicast incorrecta', ok:false,
         exp:'Si la MAC destino no coincide o el switch no replica el multicast, el mensaje no llega. Causa posible, pero el APPID es lo que primero se descuadra entre herramientas.'},
        {t:'El publicador está apagado', ok:false,
         exp:'Si no publica, el problema sería evidente (sin tráfico). Aquí el publicador SÍ envía, así que descártalo.'}
      ],
      seq:['1) ¿El publicador envía? (capturar con sniffer / ver stNum incrementando).',
           '2) ¿Coincide el APPID configurado en ambos extremos?',
           '3) ¿MAC multicast y VLAN iguales y permitidas en el switch?',
           '4) ¿El dataset del GoCB coincide con lo que el suscriptor espera (mismos miembros/orden)?'] },

    { id:'report', icon:'🖥️', title:'SCADA no recibe reportes (MMS)',
      symptom:'El cliente SCADA está conectado al IED por MMS, pero no llegan reportes espontáneos cuando cambian los valores.',
      causes:[
        {t:'El Report Control Block (RCB) está deshabilitado (RptEna=false)', ok:true,
         exp:'Si RptEna no se pone en true (reservar + habilitar el RCB), el servidor no envía nada aunque el dato cambie. Además un BRCB solo lo usa un cliente a la vez: si otro lo reservó, el tuyo no recibe.'},
        {t:'El dataset del RCB no contiene el dato que cambia', ok:false,
         exp:'Causa válida: si el FCDA del valor no está en el dataset, su cambio no dispara reporte. Revísalo, pero primero confirma que el RCB está habilitado.'},
        {t:'Falta la integración general (GI) inicial', ok:false,
         exp:'La GI da el estado inicial; su ausencia explica que falte el primer valor, no que NO llegue ningún reporte por cambios.'},
        {t:'El cable de red está desconectado', ok:false,
         exp:'Si no hubiera red, tampoco habría conexión MMS. Aquí el cliente SÍ está conectado, así que descártalo.'}
      ],
      seq:['1) ¿El cliente reservó y habilitó el RCB (RptEna=true)?',
           '2) ¿TrgOps incluye dchg/qchg según lo que esperas?',
           '3) ¿El dataset contiene los FCDA correctos?',
           '4) ¿Lanzaste una GI para el estado inicial? ¿BufTm/IntgPd razonables?'] },

    { id:'trip', icon:'⚡', title:'La protección opera pero el interruptor no abre',
      symptom:'El relé arranca y "opera" (PTOC.Op=true), pero el interruptor (XCBR) no recibe la orden de apertura.',
      causes:[
        {t:'El GOOSE de disparo PTRC→XCBR no está enlazado/llega', ok:true,
         exp:'La cadena es PTOC (mide) → PTRC (consolida y dispara) → GOOSE → XCBR (abre). Si PTRC emite pero el GOOSE de TRIP no está suscrito en el IED del interruptor (APPID/dataset), el XCBR nunca recibe la orden. Ese eslabón es el que falla.'},
        {t:'El ajuste de pickup del PTOC es muy alto', ok:false,
         exp:'Eso impediría el ARRANQUE; pero aquí PTOC.Op YA es true, así que el pickup no es el problema.'},
        {t:'La curva TMS está mal', ok:false,
         exp:'Afecta el tiempo de operación, no el hecho de que el XCBR no reciba la orden tras operar.'},
        {t:'El TC está mal conectado', ok:false,
         exp:'Sin medida correcta el PTOC no operaría; pero sí operó, así que la medida llega bien.'}
      ],
      seq:['1) ¿PTRC.Tr/Op se activa cuando opera PTOC? (mapa de disparo).',
           '2) ¿Existe el GoCB de TRIP y su dataset incluye PTRC.Tr?',
           '3) ¿El IED del XCBR está suscrito a ese GOOSE (APPID/MAC/VLAN)?',
           '4) ¿La entrada del XCBR/relé de salida está cableada y habilitada?'] }
  ];

  var casesBar=document.getElementById('tsCases');
  var body=document.getElementById('tsBody');
  if(!casesBar||!body)return;

  function clearChildren(el){ while(el.firstChild)el.removeChild(el.firstChild); }

  function showCase(c){
    clearChildren(body);
    var sym=document.createElement('div');
    sym.style.cssText='background:rgba(220,38,38,.08);border-left:4px solid #dc2626;border-radius:8px;padding:9px 12px;font-size:.9rem;margin-bottom:10px';
    var sb=document.createElement('b'); sb.textContent='Síntoma: '; var st=document.createElement('span'); st.textContent=c.symptom;
    sym.appendChild(sb); sym.appendChild(st); body.appendChild(sym);

    var q=document.createElement('div'); q.style.cssText='font-weight:700;font-size:.9rem;margin:4px 0 7px'; q.textContent='¿Cuál revisarías primero? Elige una causa:';
    body.appendChild(q);

    var answered=false;
    c.causes.forEach(function(ca){
      var btn=document.createElement('button');
      btn.className='opt'; btn.textContent=ca.t;
      btn.addEventListener('click',function(){
        if(answered)return; answered=true;
        // marcar la elegida y la correcta
        var all=body.querySelectorAll('.opt');
        c.causes.forEach(function(cc,i){ var b=all[i];
          if(cc.ok){ b.classList.add('correct'); }
          else if(cc===ca){ b.classList.add('wrong'); }
          b.disabled=true;
        });
        // explicación de la elegida
        var fb=document.createElement('div'); fb.className='feedback show '+(ca.ok?'good':'bad');
        var head=document.createElement('b'); head.textContent=ca.ok?'✅ Correcto. ':'💡 No es la causa principal. ';
        fb.appendChild(head); fb.appendChild(document.createTextNode(ca.exp));
        body.appendChild(fb);
        // si erró, mostrar también la correcta
        if(!ca.ok){ var right=c.causes.filter(function(x){return x.ok;})[0];
          var fb2=document.createElement('div'); fb2.className='feedback show good';
          var h2=document.createElement('b'); h2.textContent='Causa principal: '; fb2.appendChild(h2);
          fb2.appendChild(document.createTextNode(right.t+'. '+right.exp)); body.appendChild(fb2); }
        // secuencia de diagnóstico
        var sh=document.createElement('div'); sh.style.cssText='font-weight:700;font-size:.88rem;margin:12px 0 5px'; sh.textContent='Secuencia de diagnóstico recomendada';
        body.appendChild(sh);
        var ol=document.createElement('div');
        c.seq.forEach(function(step){ var r=document.createElement('div'); r.style.cssText='font-size:.85rem;padding:4px 0;border-bottom:1px dashed var(--border)'; r.textContent=step; ol.appendChild(r); });
        body.appendChild(ol);
        try{ if(window.iecProg)window.iecProg.visit('simulaciones'); }catch(_){}
      });
      body.appendChild(btn);
    });
  }

  cases.forEach(function(c,i){
    var b=document.createElement('button'); b.className='btn'+(i?' ghost':''); b.textContent=c.icon+' '+c.title;
    b.addEventListener('click',function(){ casesBar.querySelectorAll('button').forEach(function(x){x.classList.add('ghost');}); b.classList.remove('ghost'); showCase(c); });
    casesBar.appendChild(b);
  });
  // abrir el primero por defecto
  showCase(cases[0]);
})();

/* ---------- Analizador / validador de mensajes GOOSE (v1.3) ---------- */
var GA_REF={ appid:0x0001, mac:'01-0C-CD-01-00-01', vlan:0, confRev:1 };
function _gaRow(kind,field,detail){
  var r=document.createElement('div');
  r.style.cssText='display:flex;gap:9px;align-items:flex-start;padding:6px 10px;border-radius:8px;margin-bottom:4px;font-size:.86rem;background:'+
    (kind==='ok'?'rgba(22,163,74,.08)':kind==='warn'?'rgba(245,158,11,.10)':'rgba(220,38,38,.10)');
  var ic=document.createElement('span'); ic.style.cssText='font-weight:800;flex:0 0 auto;color:'+(kind==='ok'?'#15803d':kind==='warn'?'#b45309':'#b91c1c');
  ic.textContent=kind==='ok'?'✓':kind==='warn'?'⚠':'✗';
  var c=document.createElement('span'); c.style.flex='1';
  var b=document.createElement('b'); b.textContent=field+': '; var t=document.createElement('span'); t.textContent=detail;
  c.appendChild(b); c.appendChild(t); r.appendChild(ic); r.appendChild(c); return r;
}
function gaParseAppid(v){ v=(v||'').trim().toLowerCase().replace(/^0x/,''); if(!/^[0-9a-f]{1,4}$/.test(v))return null; return parseInt(v,16); }
function gaValidate(){
  var box=document.getElementById('gaResult'); if(!box)return; box.textContent='';
  var appidRaw=(document.getElementById('gaAppid')||{}).value||'';
  var mac=((document.getElementById('gaMac')||{}).value||'').trim().toUpperCase();
  var vlan=parseInt((document.getElementById('gaVlan')||{}).value,10);
  var conf=parseInt((document.getElementById('gaConf')||{}).value,10);
  var st=parseInt((document.getElementById('gaSt')||{}).value,10);
  var sq=parseInt((document.getElementById('gaSq')||{}).value,10);
  var ttl=parseInt((document.getElementById('gaTtl')||{}).value,10);
  var nds=!!(document.getElementById('gaNds')||{}).checked;
  var test=!!(document.getElementById('gaTest')||{}).checked;
  var errs=0, warns=0;
  var wrap=document.createElement('div'); wrap.style.cssText='border:1px solid var(--border);border-radius:10px;padding:10px 12px;background:var(--card)';

  // APPID
  var appid=gaParseAppid(appidRaw);
  if(appid===null){ wrap.appendChild(_gaRow('err','APPID','«'+appidRaw+'» no es un valor hex válido (esperado 0x0000–0x3FFF).')); errs++; }
  else if(appid!==GA_REF.appid){ wrap.appendChild(_gaRow('err','APPID','0x'+appid.toString(16).toUpperCase().padStart(4,'0')+' ≠ referencia 0x0001. El suscriptor filtra por APPID: la trama se descarta.')); errs++; }
  else if(appid>0x3FFF){ wrap.appendChild(_gaRow('warn','APPID','dentro del rango pero fuera del recomendado para GOOSE (0x0000–0x3FFF).')); warns++; }
  else wrap.appendChild(_gaRow('ok','APPID','0x'+appid.toString(16).toUpperCase().padStart(4,'0')+' coincide con la referencia.'));

  // MAC
  if(!/^([0-9A-F]{2}-){5}[0-9A-F]{2}$/.test(mac)){ wrap.appendChild(_gaRow('err','MAC','formato inválido (esperado XX-XX-XX-XX-XX-XX).')); errs++; }
  else if(mac.indexOf('01-0C-CD-01')!==0){ 
    if(mac.indexOf('01-0C-CD-04')===0){ wrap.appendChild(_gaRow('err','MAC',mac+' es del rango de Sampled Values (01-0C-CD-04…), no de GOOSE (01-0C-CD-01…).')); errs++; }
    else if(mac.indexOf('01-0C-CD')!==0){ wrap.appendChild(_gaRow('err','MAC',mac+' no es una MAC multicast IEC 61850 (debe empezar por 01-0C-CD-01 para GOOSE).')); errs++; }
    else { wrap.appendChild(_gaRow('warn','MAC',mac+' es multicast 01-0C-CD pero no del subrango GOOSE 01-0C-CD-01.')); warns++; }
  }
  else if(mac!==GA_REF.mac){ wrap.appendChild(_gaRow('warn','MAC',mac+' es GOOSE válida pero ≠ referencia ('+GA_REF.mac+'). Verifica que el switch replique este grupo multicast.')); warns++; }
  else wrap.appendChild(_gaRow('ok','MAC',mac+' es multicast GOOSE y coincide.'));

  // VLAN
  if(isNaN(vlan)||vlan<0||vlan>4095){ wrap.appendChild(_gaRow('err','VLAN-ID','fuera de rango (0–4095).')); errs++; }
  else if(vlan!==GA_REF.vlan){ wrap.appendChild(_gaRow('warn','VLAN-ID',vlan+' ≠ referencia ('+GA_REF.vlan+'). Si el switch no permite esta VLAN en el puerto, el GOOSE no pasa.')); warns++; }
  else wrap.appendChild(_gaRow('ok','VLAN-ID',vlan+' coincide.'));

  // confRev
  if(isNaN(conf)){ wrap.appendChild(_gaRow('err','confRev','vacío o inválido.')); errs++; }
  else if(conf!==GA_REF.confRev){ wrap.appendChild(_gaRow('err','confRev',conf+' ≠ referencia ('+GA_REF.confRev+'). El dataset cambió: el suscriptor rechaza el mensaje hasta reconfigurar.')); errs++; }
  else wrap.appendChild(_gaRow('ok','confRev',conf+' coincide (misma versión de configuración).'));

  // ndsCom
  if(nds){ wrap.appendChild(_gaRow('err','ndsCom','TRUE → el publicador indica que necesita puesta en servicio; el dato no es operativo y no debe usarse para disparo.')); errs++; }
  else wrap.appendChild(_gaRow('ok','ndsCom','FALSE (configuración completa).'));

  // test
  if(test){ wrap.appendChild(_gaRow('warn','test','TRUE → mensaje de prueba; solo debe actuar sobre IED en modo test/sim. En operación normal se ignora.')); warns++; }
  else wrap.appendChild(_gaRow('ok','test','FALSE (mensaje operativo).'));

  // stNum / sqNum
  if(isNaN(st)||st<1){ wrap.appendChild(_gaRow('err','stNum','debe ser ≥ 1.')); errs++; }
  else if(isNaN(sq)||sq<0){ wrap.appendChild(_gaRow('err','sqNum','debe ser ≥ 0.')); errs++; }
  else if(sq===0) wrap.appendChild(_gaRow('ok','stNum/sqNum','stNum='+st+', sqNum=0 → evento recién ocurrido (cambio de estado, inicio de ráfaga).'));
  else wrap.appendChild(_gaRow('ok','stNum/sqNum','stNum='+st+', sqNum='+sq+' → retransmisión/latido estable sin cambios.'));

  // TTL
  if(isNaN(ttl)||ttl<=0){ wrap.appendChild(_gaRow('err','timeAllowedToLive','debe ser > 0. Si vence sin recibir el siguiente mensaje, el suscriptor marca GOOSE perdido (LGOS).')); errs++; }
  else if(ttl>60000){ wrap.appendChild(_gaRow('warn','timeAllowedToLive',ttl+' ms es muy alto: la pérdida de GOOSE tardaría mucho en detectarse.')); warns++; }
  else wrap.appendChild(_gaRow('ok','timeAllowedToLive',ttl+' ms (ventana de supervisión del suscriptor).'));

  // Veredicto
  var verd=document.createElement('div');
  verd.style.cssText='font-weight:800;font-size:.95rem;margin-bottom:8px;padding:8px 11px;border-radius:8px;color:#fff;background:'+(errs?'#dc2626':warns?'#b45309':'#16a34a');
  verd.textContent=errs? ('✗ Mensaje INVÁLIDO — '+errs+' error'+(errs>1?'es':'')+(warns?(' y '+warns+' advertencia'+(warns>1?'s':'')):'')+': el suscriptor lo descartaría.')
    : warns? ('⚠ Mensaje aceptable con '+warns+' advertencia'+(warns>1?'s':'')+': revisa los puntos marcados.')
    : '✓ Mensaje VÁLIDO: coincide con el GoCB de referencia.';
  box.appendChild(verd); box.appendChild(wrap);
  try{ if(window.iecProg)window.iecProg.visit('simulaciones'); }catch(_){}
}
function gaDemoBad(){
  var set=function(id,v){ var e=document.getElementById(id); if(e)e.value=v; };
  set('gaAppid','0x0002'); set('gaMac','01-0C-CD-04-00-01'); set('gaVlan','100'); set('gaConf','2'); set('gaSt','5'); set('gaSq','3'); set('gaTtl','2000');
  var n=document.getElementById('gaNds'); if(n)n.checked=true; var t=document.getElementById('gaTest'); if(t)t.checked=false;
  gaValidate();
}

/* ---------- Demo del comparador SCD (v2.0): genera una v2 modificada del ejemplo ---------- */
function sclCompareDemo(){
  if(typeof SAMPLE_SCL==='undefined'){ return; }
  var A=SAMPLE_SCL;
  // Construir una "v2" con cambios típicos: cambia APPID del gcbTrip, añade un IED nuevo y elimina BayCtrl
  var B=A
    .replace('<P type="APPID">0001</P>','<P type="APPID">0002</P>')        // APPID modificado
    .replace('confRev="1"','confRev="2"');                                  // (si existiera) revisión
  // Añadir un IED nuevo antes de </SCL>
  var nuevoIED='<IED name="RelayB" manufacturer="Ejemplo" type="Feeder"><AccessPoint name="S1"><Server><LDevice inst="PROT"><LN0 lnClass="LLN0" inst=""/><LN prefix="" lnClass="PTOC" inst="1"/></LDevice></Server></AccessPoint></IED>';
  B=B.replace('</SCL>', nuevoIED+'</SCL>');
  // Eliminar el IED BayCtrl (bloque completo) si está presente
  B=B.replace(/<IED name="BayCtrl"[\s\S]*?<\/IED>/,'');
  var fa=document.getElementById('cmpAName'), fb=document.getElementById('cmpBName');
  if(fa)fa.textContent='ejemplo_v1.scd'; if(fb)fb.textContent='ejemplo_v2.scd';
  if(typeof sclCompare==='function') sclCompare(A,B);
}

/* ---------- Modo puesta en servicio: checklist de comisionado (v2.0) ---------- */
var CMS=[
  {cat:'Red y sincronización', items:[
    {id:'net1', t:'Conectividad de red (ping/enlace) a cada IED y al switch'},
    {id:'ptp1', t:'PTP/IEEE 1588: todos los IED sincronizados, offset dentro de tolerancia'},
    {id:'ptp2', t:'Grandmaster activo y reloj de respaldo verificado'},
    {id:'red1', t:'Redundancia de red (PRP/HSR) probada con corte de un enlace'}
  ]},
  {cat:'GOOSE', items:[
    {id:'go1', t:'Publicadores emiten (stNum/sqNum incrementan correctamente)'},
    {id:'go2', t:'APPID, MAC multicast y VLAN coinciden con el SCD'},
    {id:'go3', t:'Suscriptores reciben (supervisión LGOS sin pérdida)'},
    {id:'go4', t:'Prueba de pérdida: al cortar el enlace, el suscriptor detecta el fallo (TAL)'},
    {id:'go5', t:'ndsCom=FALSE y test=FALSE en operación normal'}
  ]},
  {cat:'Sampled Values (SV)', items:[
    {id:'sv1', t:'Merging Unit publica SV (80/256 muestras por ciclo según perfil)'},
    {id:'sv2', t:'APPID y MAC de SV correctos; suscriptores reciben sin saltos'},
    {id:'sv3', t:'Calidad de las muestras válida; sincronización del muestreo (SmpSynch)'}
  ]},
  {cat:'Reportes y MMS', items:[
    {id:'mm1', t:'Cliente SCADA establece asociación MMS con cada servidor'},
    {id:'mm2', t:'RCB reservado y habilitado (RptEna); llegan reportes por dchg/qchg'},
    {id:'mm3', t:'Integración general (GI) entrega el estado inicial completo'},
    {id:'mm4', t:'Control SBO (Select→Operate) probado en maniobras'}
  ]},
  {cat:'Protección y maniobra', items:[
    {id:'pr1', t:'Cadena de disparo PTOC/PTRC→GOOSE→XCBR verificada extremo a extremo'},
    {id:'pr2', t:'Enclavamientos (CILO) bloquean maniobras peligrosas'},
    {id:'pr3', t:'Tiempos de operación dentro de lo esperado (inyección secundaria)'}
  ]}
];
var CMS_KEY='iec_cms_v1';
function _cmsLoad(){ try{var r=localStorage.getItem(CMS_KEY); if(r)return JSON.parse(r);}catch(e){} return {}; }
function _cmsSave(st){ try{localStorage.setItem(CMS_KEY,JSON.stringify(st));}catch(e){} }
var CMS_ST=_cmsLoad();
function cmsRender(){
  var list=document.getElementById('cmsList'), sum=document.getElementById('cmsSummary');
  if(!list||!sum)return; list.textContent=''; sum.textContent='';
  var total=0, ok=0, fail=0, na=0;
  CMS.forEach(function(group){
    var h=document.createElement('div'); h.style.cssText='font-weight:800;font-size:.88rem;margin:12px 0 6px;color:var(--navy)'; h.textContent=group.cat;
    list.appendChild(h);
    group.items.forEach(function(it){ total++;
      var st=CMS_ST[it.id]||''; if(st==='ok')ok++; else if(st==='fail')fail++; else if(st==='na')na++;
      var row=document.createElement('div');
      row.style.cssText='display:flex;gap:9px;align-items:center;padding:6px 9px;border-radius:8px;margin-bottom:4px;background:'+
        (st==='ok'?'rgba(22,163,74,.08)':st==='fail'?'rgba(220,38,38,.09)':st==='na'?'rgba(100,116,139,.08)':'var(--soft)');
      var tx=document.createElement('span'); tx.textContent=it.t; tx.style.cssText='flex:1;font-size:.85rem;line-height:1.35';
      if(st==='na'){tx.style.textDecoration='line-through'; tx.style.opacity='.7';}
      var btns=document.createElement('span'); btns.style.cssText='flex:0 0 auto;display:flex;gap:4px';
      [['ok','OK','#16a34a'],['fail','Falla','#dc2626'],['na','N/A','#64748b']].forEach(function(opt){
        var b=document.createElement('button'); b.textContent=opt[1];
        var active=(st===opt[0]);
        b.style.cssText='font-size:.72rem;font-weight:700;padding:3px 8px;border-radius:6px;cursor:pointer;border:1.5px solid '+opt[2]+';'+
          (active?('background:'+opt[2]+';color:#fff'):('background:transparent;color:'+opt[2]));
        b.addEventListener('click',function(){ if(CMS_ST[it.id]===opt[0]){delete CMS_ST[it.id];} else {CMS_ST[it.id]=opt[0];} _cmsSave(CMS_ST); cmsRender(); try{if(window.iecProg)window.iecProg.visit('simulaciones');}catch(_){} });
        btns.appendChild(b);
      });
      row.appendChild(tx); row.appendChild(btns); list.appendChild(row);
    });
  });
  // Resumen + barra
  var done=ok+fail+na, pct=total?Math.round(100*done/total):0;
  var head=document.createElement('div'); head.style.cssText='display:flex;justify-content:space-between;font-size:.85rem;font-weight:700;margin-bottom:5px';
  var l1=document.createElement('span'); l1.textContent='Avance de comisionado';
  var l2=document.createElement('span'); l2.textContent=pct+'%'; l2.style.color='var(--accent-d)';
  head.appendChild(l1); head.appendChild(l2); sum.appendChild(head);
  var bar=document.createElement('div'); bar.style.cssText='height:12px;background:var(--soft);border:1px solid var(--border);border-radius:8px;overflow:hidden';
  var fill=document.createElement('div'); fill.style.cssText='height:100%;width:'+pct+'%;transition:width .4s;background:'+(fail?'linear-gradient(90deg,#16a34a,#f59e0b)':'linear-gradient(90deg,#16a34a,#22c55e)');
  bar.appendChild(fill); sum.appendChild(bar);
  var st=document.createElement('div'); st.className='muted'; st.style.cssText='font-size:.8rem;margin-top:5px';
  st.textContent='✓ '+ok+' OK · ✗ '+fail+' falla'+(fail===1?'':'s')+' · '+na+' N/A · '+(total-done)+' pendiente'+((total-done)===1?'':'s')+' (de '+total+')';
  sum.appendChild(st);
  if(fail){ var w=document.createElement('div'); w.style.cssText='font-size:.8rem;margin-top:3px;color:#b91c1c;font-weight:600'; w.textContent='⚠ Hay pruebas en falla: resuélvelas antes de dar por terminado el comisionado.'; sum.appendChild(w); }
  else if(done===total){ var g=document.createElement('div'); g.style.cssText='font-size:.8rem;margin-top:3px;color:#15803d;font-weight:600'; g.textContent='✓ Checklist completo sin fallas.'; sum.appendChild(g); }
}
function cmsReset(){ CMS_ST={}; _cmsSave(CMS_ST); cmsRender(); }
cmsRender();

/* ---------- Menú hamburguesa / cajón lateral móvil (v2.1) ---------- */
(function(){
  var btn=document.getElementById('navToggle');
  var nav=document.getElementById('tabs');
  var scrim=document.getElementById('navScrim');
  if(!btn||!nav||!scrim)return;
  function openNav(){ nav.classList.add('open'); btn.classList.add('open'); scrim.hidden=false; btn.setAttribute('aria-expanded','true'); }
  function closeNav(){ nav.classList.remove('open'); btn.classList.remove('open'); scrim.hidden=true; btn.setAttribute('aria-expanded','false'); }
  function toggleNav(){ if(nav.classList.contains('open'))closeNav(); else openNav(); }
  btn.addEventListener('click',toggleNav);
  scrim.addEventListener('click',closeNav);
  var closeBtn=document.getElementById('navClose'); if(closeBtn)closeBtn.addEventListener('click',closeNav);
  // al elegir una pestaña, cerrar el cajón
  nav.addEventListener('click',function(e){ if(e.target.dataset&&e.target.dataset.v)closeNav(); });
  document.addEventListener('keydown',function(e){ if(e.key==='Escape'&&nav.classList.contains('open'))closeNav(); });
  // si se agranda la ventana a escritorio, asegurar estado limpio
  window.addEventListener('resize',function(){ if(window.innerWidth>860)closeNav(); });
})();

</script>
<script>
if('serviceWorker' in navigator){window.addEventListener('load',function(){
  var base=location.pathname.replace(/[^\/]*$/,'');
  navigator.serviceWorker.register(base+'sw.js',{scope:base})
    .then(function(r){console.log('SW registrado, scope:',r.scope);})
    .catch(function(e){console.warn('SW no registrado:',e);});
});}
</script>
</body>
</html>
